              <v n="Text">"TRUE"</v>
              <v n="Modifiable">true</v>
              <v n="Id">574L</v>
            </o>
            <v n="PageArea">3</v>
            <v n="Bounds">"2, 136, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="OwningPageId">-1L</v>
            <v n="Id">573L</v>
          </o>
          <o t="CFCConnection">
            <v n="Bounds">"0, 0, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="SourcePinId">572L</v>
            <v n="DestPinId">528L</v>
            <v n="Id">575L</v>
          </o>
          <o t="CFCBoxElement">
            <o n="Inputs" t="CFCItemList">
              <l2 n="InnerList" cet="CFCInputPin">
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">576L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">577L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">578L</v>
                </o>
              </l2>
            </o>
            <o n="Outputs" t="CFCItemList">
              <l2 n="InnerList" cet="CFCOutputPin">
              </l2>
            </o>
            <o n="Texts" t="CFCItemList">
              <l2 n="InnerList" cet="CFCText">
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"Expected"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">579L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"Actual"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">580L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"Message"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">581L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"AssertEquals_BYTE"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">582L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">""</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">583L</v>
                </o>
              </l2>
            </o>
            <o n="Parameters" t="CFCItemList">
              <l2 n="InnerList" />
            </o>
            <n n="PreparedParameters" />
            <v n="PageArea">0</v>
            <v n="Bounds">"74, 133, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="EnEno">false</v>
            <v n="KindOfCall" t="KindOfCall">LocalMethod</v>
            <v n="ContainsExtensibleInputs">false</v>
            <v n="Forced">false</v>
            <v n="IsFeedbackStart">false</v>
            <v n="OwningPageId">-1L</v>
            <v n="Id">584L</v>
          </o>
          <o t="CFCInputElement">
            <o n="Output" t="CFCOutputPin">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Negated">false</v>
              <v n="SetReset" t="SetReset">None</v>
              <v n="SetResetRef" t="SetResetRef">None</v>
              <v n="PretendsToBeConnected">false</v>
              <v n="Id">585L</v>
            </o>
            <o n="Text" t="CFCText">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Text">"TO_BYTE(E_SafeGroupState.Reset)"</v>
              <v n="Modifiable">true</v>
              <v n="Id">587L</v>
            </o>
            <v n="PageArea">3</v>
            <v n="Bounds">"49, 134, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="OwningPageId">-1L</v>
            <v n="Id">586L</v>
          </o>
          <o t="CFCConnection">
            <v n="Bounds">"0, 0, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="SourcePinId">585L</v>
            <v n="DestPinId">576L</v>
            <v n="Id">588L</v>
          </o>
          <o t="CFCConnection">
            <v n="Bounds">"0, 0, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="SourcePinId">499L</v>
            <v n="DestPinId">577L</v>
            <v n="Id">589L</v>
          </o>
          <o t="CFCInputElement">
            <o n="Output" t="CFCOutputPin">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Negated">false</v>
              <v n="SetReset" t="SetReset">None</v>
              <v n="SetResetRef" t="SetResetRef">None</v>
              <v n="PretendsToBeConnected">false</v>
              <v n="Id">590L</v>
            </o>
            <o n="Text" t="CFCText">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Text">"'group RESET'"</v>
              <v n="Modifiable">true</v>
              <v n="Id">592L</v>
            </o>
            <v n="PageArea">3</v>
            <v n="Bounds">"49, 136, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="OwningPageId">-1L</v>
            <v n="Id">591L</v>
          </o>
          <o t="CFCConnection">
            <v n="Bounds">"0, 0, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="SourcePinId">590L</v>
            <v n="DestPinId">578L</v>
            <v n="Id">593L</v>
          </o>
          <o t="CFCBoxElement">
            <o n="Inputs" t="CFCItemList">
              <l2 n="InnerList" cet="CFCInputPin">
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">594L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">595L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">596L</v>
                </o>
              </l2>
            </o>
            <o n="Outputs" t="CFCItemList">
              <l2 n="InnerList" cet="CFCOutputPin">
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">597L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">598L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">599L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">600L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">601L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">602L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">603L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">604L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">605L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">606L</v>
                </o>
              </l2>
            </o>
            <o n="Texts" t="CFCItemList">
              <l2 n="InnerList" cet="CFCText">
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"Run"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">607L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"ErrAck"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">608L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"ModuleFault"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">609L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"ComErr"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">610L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"FbErr"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">611L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"OutErr"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">612L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"OtherErr"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">613L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"ComStartup"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">614L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"FbDeactive"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">615L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"FbRun"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">616L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"InRun"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">617L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"State"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">618L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"Diag"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">619L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"T_SafeGroup"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">620L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"group_5"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">621L</v>
                </o>
              </l2>
            </o>
            <o n="Parameters" t="CFCItemList">
              <l2 n="InnerList" />
            </o>
            <n n="PreparedParameters" />
            <v n="PageArea">0</v>
            <v n="Bounds">"30, 147, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="EnEno">false</v>
            <v n="KindOfCall" t="KindOfCall">FunctionBlock</v>
            <v n="ContainsExtensibleInputs">false</v>
            <v n="Forced">false</v>
            <v n="IsFeedbackStart">false</v>
            <v n="OwningPageId">-1L</v>
            <v n="Id">622L</v>
          </o>
          <o t="CFCInputElement">
            <o n="Output" t="CFCOutputPin">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Negated">false</v>
              <v n="SetReset" t="SetReset">None</v>
              <v n="SetResetRef" t="SetResetRef">None</v>
              <v n="PretendsToBeConnected">false</v>
              <v n="Id">623L</v>
            </o>
            <o n="Text" t="CFCText">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Text">"TRUE"</v>
              <v n="Modifiable">true</v>
              <v n="Id">625L</v>
            </o>
            <v n="PageArea">3</v>
            <v n="Bounds">"2, 148, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="OwningPageId">-1L</v>
            <v n="Id">624L</v>
          </o>
          <o t="CFCConnection">
            <v n="Bounds">"0, 0, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="SourcePinId">623L</v>
            <v n="DestPinId">594L</v>
            <v n="Id">626L</v>
          </o>
          <o t="CFCInputElement">
            <o n="Output" t="CFCOutputPin">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Negated">false</v>
              <v n="SetReset" t="SetReset">None</v>
              <v n="SetResetRef" t="SetResetRef">None</v>
              <v n="PretendsToBeConnected">false</v>
              <v n="Id">627L</v>
            </o>
            <o n="Text" t="CFCText">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Text">"FALSE"</v>
              <v n="Modifiable">true</v>
              <v n="Id">629L</v>
            </o>
            <v n="PageArea">3</v>
            <v n="Bounds">"2, 149, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="OwningPageId">-1L</v>
            <v n="Id">628L</v>
          </o>
          <o t="CFCConnection">
            <v n="Bounds">"0, 0, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="SourcePinId">627L</v>
            <v n="DestPinId">595L</v>
            <v n="Id">630L</v>
          </o>
          <o t="CFCBoxElement">
            <o n="Inputs" t="CFCItemList">
              <l2 n="InnerList" cet="CFCInputPin">
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">631L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">632L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">633L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">634L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">635L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">636L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">637L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">638L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">639L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">640L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">641L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">642L</v>
                </o>
              </l2>
            </o>
            <o n="Outputs" t="CFCItemList">
              <l2 n="InnerList" cet="CFCOutputPin">
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">643L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">644L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">645L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">646L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">647L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">648L</v>
                </o>
              </l2>
            </o>
            <o n="Texts" t="CFCItemList">
              <l2 n="InnerList" cet="CFCText">
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"Restart"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">649L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"EDM1"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">650L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"EDM2"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">651L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"EStopIn1"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">652L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"EStopIn2"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">653L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"EStopIn3"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">654L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"EStopIn4"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">655L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"EStopIn5"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">656L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"EStopIn6"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">657L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"EStopIn7"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">658L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"EStopIn8"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">659L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"Parameters"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">660L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"Error"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">661L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"State"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">662L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"Diag"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">663L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"IsRunning"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">664L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"EStopOut"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">665L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"EStopDelOut"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">666L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"T_SafeEStop"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">667L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"fb_5"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">668L</v>
                </o>
              </l2>
            </o>
            <o n="Parameters" t="CFCItemList">
              <l2 n="InnerList" />
            </o>
            <n n="PreparedParameters" />
            <v n="PageArea">0</v>
            <v n="Bounds">"30, 160, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="EnEno">false</v>
            <v n="KindOfCall" t="KindOfCall">FunctionBlock</v>
            <v n="ContainsExtensibleInputs">false</v>
            <v n="Forced">false</v>
            <v n="IsFeedbackStart">false</v>
            <v n="OwningPageId">-1L</v>
            <v n="Id">669L</v>
          </o>
          <o t="CFCInputElement">
            <o n="Output" t="CFCOutputPin">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Negated">false</v>
              <v n="SetReset" t="SetReset">None</v>
              <v n="SetResetRef" t="SetResetRef">None</v>
              <v n="PretendsToBeConnected">false</v>
              <v n="Id">670L</v>
            </o>
            <o n="Text" t="CFCText">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Text">"FALSE"</v>
              <v n="Modifiable">true</v>
              <v n="Id">672L</v>
            </o>
            <v n="PageArea">3</v>
            <v n="Bounds">"2, 161, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="OwningPageId">-1L</v>
            <v n="Id">671L</v>
          </o>
          <o t="CFCConnection">
            <v n="Bounds">"0, 0, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="SourcePinId">670L</v>
            <v n="DestPinId">631L</v>
            <v n="Id">673L</v>
          </o>
          <o t="CFCInputElement">
            <o n="Output" t="CFCOutputPin">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Negated">false</v>
              <v n="SetReset" t="SetReset">None</v>
              <v n="SetResetRef" t="SetResetRef">None</v>
              <v n="PretendsToBeConnected">false</v>
              <v n="Id">674L</v>
            </o>
            <o n="Text" t="CFCText">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Text">"FALSE"</v>
              <v n="Modifiable">true</v>
              <v n="Id">676L</v>
            </o>
            <v n="PageArea">3</v>
            <v n="Bounds">"2, 162, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="OwningPageId">-1L</v>
            <v n="Id">675L</v>
          </o>
          <o t="CFCConnection">
            <v n="Bounds">"0, 0, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="SourcePinId">674L</v>
            <v n="DestPinId">632L</v>
            <v n="Id">677L</v>
          </o>
          <o t="CFCInputElement">
            <o n="Output" t="CFCOutputPin">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Negated">false</v>
              <v n="SetReset" t="SetReset">None</v>
              <v n="SetResetRef" t="SetResetRef">None</v>
              <v n="PretendsToBeConnected">false</v>
              <v n="Id">678L</v>
            </o>
            <o n="Text" t="CFCText">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Text">"TRUE"</v>
              <v n="Modifiable">true</v>
              <v n="Id">680L</v>
            </o>
            <v n="PageArea">3</v>
            <v n="Bounds">"2, 164, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="OwningPageId">-1L</v>
            <v n="Id">679L</v>
          </o>
          <o t="CFCConnection">
            <v n="Bounds">"0, 0, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="SourcePinId">678L</v>
            <v n="DestPinId">634L</v>
            <v n="Id">681L</v>
          </o>
          <o t="CFCBoxElement">
            <o n="Inputs" t="CFCItemList">
              <l2 n="InnerList" cet="CFCInputPin">
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">682L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">683L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">684L</v>
                </o>
              </l2>
            </o>
            <o n="Outputs" t="CFCItemList">
              <l2 n="InnerList" cet="CFCOutputPin">
              </l2>
            </o>
            <o n="Texts" t="CFCItemList">
              <l2 n="InnerList" cet="CFCText">
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"Expected"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">685L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"Actual"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">686L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"Message"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">687L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"AssertEquals_BYTE"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">688L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">""</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">689L</v>
                </o>
              </l2>
            </o>
            <o n="Parameters" t="CFCItemList">
              <l2 n="InnerList" />
            </o>
            <n n="PreparedParameters" />
            <v n="PageArea">0</v>
            <v n="Bounds">"74, 161, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="EnEno">false</v>
            <v n="KindOfCall" t="KindOfCall">LocalMethod</v>
            <v n="ContainsExtensibleInputs">false</v>
            <v n="Forced">false</v>
            <v n="IsFeedbackStart">false</v>
            <v n="OwningPageId">-1L</v>
            <v n="Id">690L</v>
          </o>
          <o t="CFCInputElement">
            <o n="Output" t="CFCOutputPin">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Negated">false</v>
              <v n="SetReset" t="SetReset">None</v>
              <v n="SetResetRef" t="SetResetRef">None</v>
              <v n="PretendsToBeConnected">false</v>
              <v n="Id">691L</v>
            </o>
            <o n="Text" t="CFCText">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Text">"TO_BYTE(E_SafeGroupState.Run)"</v>
              <v n="Modifiable">true</v>
              <v n="Id">693L</v>
            </o>
            <v n="PageArea">3</v>
            <v n="Bounds">"49, 162, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="OwningPageId">-1L</v>
            <v n="Id">692L</v>
          </o>
          <o t="CFCConnection">
            <v n="Bounds">"0, 0, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="SourcePinId">691L</v>
            <v n="DestPinId">682L</v>
            <v n="Id">694L</v>
          </o>
          <o t="CFCConnection">
            <v n="Bounds">"0, 0, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="SourcePinId">605L</v>
            <v n="DestPinId">683L</v>
            <v n="Id">695L</v>
          </o>
          <o t="CFCInputElement">
            <o n="Output" t="CFCOutputPin">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Negated">false</v>
              <v n="SetReset" t="SetReset">None</v>
              <v n="SetResetRef" t="SetResetRef">None</v>
              <v n="PretendsToBeConnected">false</v>
              <v n="Id">696L</v>
            </o>
            <o n="Text" t="CFCText">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Text">"'group RUN after ErrAck falling edge'"</v>
              <v n="Modifiable">true</v>
              <v n="Id">698L</v>
            </o>
            <v n="PageArea">3</v>
            <v n="Bounds">"49, 164, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="OwningPageId">-1L</v>
            <v n="Id">697L</v>
          </o>
          <o t="CFCConnection">
            <v n="Bounds">"0, 0, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="SourcePinId">696L</v>
            <v n="DestPinId">684L</v>
            <v n="Id">699L</v>
          </o>
          <o t="CFCBoxElement">
            <o n="Inputs" t="CFCItemList">
              <l2 n="InnerList" cet="CFCInputPin">
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">700L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">701L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">702L</v>
                </o>
              </l2>
            </o>
            <o n="Outputs" t="CFCItemList">
              <l2 n="InnerList" cet="CFCOutputPin">
              </l2>
            </o>
            <o n="Texts" t="CFCItemList">
              <l2 n="InnerList" cet="CFCText">
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"Expected"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">703L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"Actual"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">704L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"Message"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">705L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"AssertEquals_BYTE"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">706L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">""</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">707L</v>
                </o>
              </l2>
            </o>
            <o n="Parameters" t="CFCItemList">
              <l2 n="InnerList" />
            </o>
            <n n="PreparedParameters" />
            <v n="PageArea">0</v>
            <v n="Bounds">"74, 166, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="EnEno">false</v>
            <v n="KindOfCall" t="KindOfCall">LocalMethod</v>
            <v n="ContainsExtensibleInputs">false</v>
            <v n="Forced">false</v>
            <v n="IsFeedbackStart">false</v>
            <v n="OwningPageId">-1L</v>
            <v n="Id">708L</v>
          </o>
          <o t="CFCInputElement">
            <o n="Output" t="CFCOutputPin">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Negated">false</v>
              <v n="SetReset" t="SetReset">None</v>
              <v n="SetResetRef" t="SetResetRef">None</v>
              <v n="PretendsToBeConnected">false</v>
              <v n="Id">709L</v>
            </o>
            <o n="Text" t="CFCText">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Text">"TO_BYTE(E_SafeFbState.Safe)"</v>
              <v n="Modifiable">true</v>
              <v n="Id">711L</v>
            </o>
            <v n="PageArea">3</v>
            <v n="Bounds">"49, 167, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="OwningPageId">-1L</v>
            <v n="Id">710L</v>
          </o>
          <o t="CFCConnection">
            <v n="Bounds">"0, 0, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="SourcePinId">709L</v>
            <v n="DestPinId">700L</v>
            <v n="Id">712L</v>
          </o>
          <o t="CFCConnection">
            <v n="Bounds">"0, 0, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="SourcePinId">644L</v>
            <v n="DestPinId">701L</v>
            <v n="Id">713L</v>
          </o>
          <o t="CFCInputElement">
            <o n="Output" t="CFCOutputPin">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Negated">false</v>
              <v n="SetReset" t="SetReset">None</v>
              <v n="SetResetRef" t="SetResetRef">None</v>
              <v n="PretendsToBeConnected">false</v>
              <v n="Id">714L</v>
            </o>
            <o n="Text" t="CFCText">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Text">"'state SAFE after ErrAck falling edge'"</v>
              <v n="Modifiable">true</v>
              <v n="Id">716L</v>
            </o>
            <v n="PageArea">3</v>
            <v n="Bounds">"49, 169, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="OwningPageId">-1L</v>
            <v n="Id">715L</v>
          </o>
          <o t="CFCConnection">
            <v n="Bounds">"0, 0, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="SourcePinId">714L</v>
            <v n="DestPinId">702L</v>
            <v n="Id">717L</v>
          </o>
          <o t="CFCBoxElement">
            <o n="Inputs" t="CFCItemList">
              <l2 n="InnerList" cet="CFCInputPin">
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">718L</v>
                </o>
              </l2>
            </o>
            <o n="Outputs" t="CFCItemList">
              <l2 n="InnerList" cet="CFCOutputPin">
              </l2>
            </o>
            <o n="Texts" t="CFCItemList">
              <l2 n="InnerList" cet="CFCText">
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"TestName"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">719L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"FinishTest"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">720L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">""</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">721L</v>
                </o>
              </l2>
            </o>
            <o n="Parameters" t="CFCItemList">
              <l2 n="InnerList" />
            </o>
            <n n="PreparedParameters" />
            <v n="PageArea">0</v>
            <v n="Bounds">"30, 175, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="EnEno">false</v>
            <v n="KindOfCall" t="KindOfCall">LocalMethod</v>
            <v n="ContainsExtensibleInputs">false</v>
            <v n="Forced">false</v>
            <v n="IsFeedbackStart">false</v>
            <v n="OwningPageId">-1L</v>
            <v n="Id">722L</v>
          </o>
          <o t="CFCInputElement">
            <o n="Output" t="CFCOutputPin">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Negated">false</v>
              <v n="SetReset" t="SetReset">None</v>
              <v n="SetResetRef" t="SetResetRef">None</v>
              <v n="PretendsToBeConnected">false</v>
              <v n="Id">723L</v>
            </o>
            <o n="Text" t="CFCText">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Text">"'Test_EdmErrorAtRestartAndAcknowledge'"</v>
              <v n="Modifiable">true</v>
              <v n="Id">725L</v>
            </o>
            <v n="PageArea">3</v>
            <v n="Bounds">"2, 176, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="OwningPageId">-1L</v>
            <v n="Id">724L</v>
          </o>
          <o t="CFCConnection">
            <v n="Bounds">"0, 0, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="SourcePinId">723L</v>
            <v n="DestPinId">718L</v>
            <v n="Id">726L</v>
          </o>
                  </l2>
                </o>
                <o n="RoutingPathTable" t="CFCRoutingPathTable">
                  <d2 n="InnerDictionary" ckt="CFCRoutingConnection" cvt="CFCPointList" />
                </o>
                <v n="AutoSizeCanvas">true</v>
                <v n="CanvasWidth">114</v>
                <v n="CanvasHeight">181</v>
                <n n="EditorConfiguration" />
                <v n="AreElementsSpaceOptimized">true</v>
              </o>
            </Data>
            <TypeList>
              <Type n="Boolean">System.Boolean</Type>
              <Type n="CFCBoxElement">{f5becf35-b1f3-4274-b411-81d4b63a1516}</Type>
              <Type n="CFCComposerElement">{a4751422-6e5b-4ae2-a4e0-8fff1adc15a8}</Type>
              <Type n="CFCConnection">{5ae2e111-ecff-4a21-b647-2d4da63f8db7}</Type>
              <Type n="CFCImplementationObject">{32d3375e-c010-41e2-9e43-b2fbf4f2b374}</Type>
              <Type n="CFCInputElement">{d51129f5-df27-4886-99d1-c564d2e2c1f6}</Type>
              <Type n="CFCInputPin">{c994f6e0-311a-4a1c-bc38-75fe34892406}</Type>
              <Type n="CFCInputPinWithSetReset">{5c3476a8-05c5-430e-861c-9cfa51d68ca8}</Type>
              <Type n="CFCItemList">{cd57ba20-558b-4b98-96c1-73c6000c3087}</Type>
              <Type n="CFCOutputElement">{8d9e2b78-3efe-4fe4-8160-f3a7381ddd8f}</Type>
              <Type n="CFCOutputPin">{65582d84-cf18-4ca0-be59-bf5a3d00b8f8}</Type>
              <Type n="CFCPoint">{b3e42b54-b8f2-45d3-825d-747f82f244a0}</Type>
              <Type n="CFCPointList">{584effbc-813e-443a-bf78-ad9c8d49db41}</Type>
              <Type n="CFCRoutingConnection">{93c117eb-0884-403b-b01e-28b89f47e041}</Type>
              <Type n="CFCRoutingPathTable">{4b8bcc79-5980-4868-b49e-005a8148859b}</Type>
              <Type n="CFCText">{72f2b13f-5349-4a8a-bbe6-2bccf3f42179}</Type>
              <Type n="Int32">System.Int32</Type>
              <Type n="Int64">System.Int64</Type>
              <Type n="KindOfCall">{77f43dfe-ca6a-4869-828f-7609d8ed6ea6}</Type>
              <Type n="ProcessValueAccess">{88453c7d-d652-4a27-a1b0-a1953be49a5c}</Type>
              <Type n="SetReset">{24449d48-c96a-49c4-b9d1-a4ea34aedce3}</Type>
              <Type n="SetResetRef">{233bc97c-69fe-4d29-b40e-a9a9b854044e}</Type>
              <Type n="String">System.String</Type>
            </TypeList>
          </XmlArchive>
        </CFC>
      </Implementation>
      <ObjectProperties>
        <XmlArchive>
          <Data>
            <o xml:space="preserve" t="CFCProperty">
              <v n="UseExplicitExecutionOrder">true</v>
            </o>
          </Data>
          <TypeList>
            <Type n="Boolean">System.Boolean</Type>
            <Type n="CFCProperty">{97c1f2ea-5995-48b9-abd5-a3ab983c5def}</Type>
          </TypeList>
        </XmlArchive>
      </ObjectProperties>
    </Method>
    <Method Name="Test_RestartHeldBeforeEStopGivesEdmError" Id="{87df58b8-c27b-5571-ba38-9a3de28d8d06}">
      <Declaration><![CDATA[METHOD PRIVATE Test_RestartHeldBeforeEStopGivesEdmError
]]></Declaration>
      <Implementation>
        <CFC>
          <XmlArchive>
            <Data>
              <o xml:space="preserve" t="CFCImplementationObject">
                <o n="Items" t="CFCItemList">
                  <l2 n="InnerList">
          <o t="CFCBoxElement">
            <o n="Inputs" t="CFCItemList">
              <l2 n="InnerList" cet="CFCInputPin">
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">1L</v>
                </o>
              </l2>
            </o>
            <o n="Outputs" t="CFCItemList">
              <l2 n="InnerList" cet="CFCOutputPin">
              </l2>
            </o>
            <o n="Texts" t="CFCItemList">
              <l2 n="InnerList" cet="CFCText">
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"TestName"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">2L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"StartTest"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">3L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">""</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">4L</v>
                </o>
              </l2>
            </o>
            <o n="Parameters" t="CFCItemList">
              <l2 n="InnerList" />
            </o>
            <n n="PreparedParameters" />
            <v n="PageArea">0</v>
            <v n="Bounds">"30, 2, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="EnEno">false</v>
            <v n="KindOfCall" t="KindOfCall">LocalMethod</v>
            <v n="ContainsExtensibleInputs">false</v>
            <v n="Forced">false</v>
            <v n="IsFeedbackStart">false</v>
            <v n="OwningPageId">-1L</v>
            <v n="Id">5L</v>
          </o>
          <o t="CFCInputElement">
            <o n="Output" t="CFCOutputPin">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Negated">false</v>
              <v n="SetReset" t="SetReset">None</v>
              <v n="SetResetRef" t="SetResetRef">None</v>
              <v n="PretendsToBeConnected">false</v>
              <v n="Id">6L</v>
            </o>
            <o n="Text" t="CFCText">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Text">"'Test_RestartHeldBeforeEStopGivesEdmError'"</v>
              <v n="Modifiable">true</v>
              <v n="Id">8L</v>
            </o>
            <v n="PageArea">3</v>
            <v n="Bounds">"2, 3, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="OwningPageId">-1L</v>
            <v n="Id">7L</v>
          </o>
          <o t="CFCConnection">
            <v n="Bounds">"0, 0, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="SourcePinId">6L</v>
            <v n="DestPinId">1L</v>
            <v n="Id">9L</v>
          </o>
          <o t="CFCBoxElement">
            <o n="Inputs" t="CFCItemList">
              <l2 n="InnerList" cet="CFCInputPin">
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">10L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">11L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">12L</v>
                </o>
              </l2>
            </o>
            <o n="Outputs" t="CFCItemList">
              <l2 n="InnerList" cet="CFCOutputPin">
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">13L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">14L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">15L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">16L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">17L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">18L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">19L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">20L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">21L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">22L</v>
                </o>
              </l2>
            </o>
            <o n="Texts" t="CFCItemList">
              <l2 n="InnerList" cet="CFCText">
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"Run"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">23L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"ErrAck"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">24L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"ModuleFault"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">25L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"ComErr"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">26L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"FbErr"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">27L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"OutErr"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">28L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"OtherErr"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">29L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"ComStartup"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">30L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"FbDeactive"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">31L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"FbRun"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">32L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"InRun"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">33L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"State"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">34L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"Diag"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">35L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"T_SafeGroup"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">36L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"group_6"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">37L</v>
                </o>
              </l2>
            </o>
            <o n="Parameters" t="CFCItemList">
              <l2 n="InnerList" />
            </o>
            <n n="PreparedParameters" />
            <v n="PageArea">0</v>
            <v n="Bounds">"30, 6, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="EnEno">false</v>
            <v n="KindOfCall" t="KindOfCall">FunctionBlock</v>
            <v n="ContainsExtensibleInputs">false</v>
            <v n="Forced">false</v>
            <v n="IsFeedbackStart">false</v>
            <v n="OwningPageId">-1L</v>
            <v n="Id">38L</v>
          </o>
          <o t="CFCInputElement">
            <o n="Output" t="CFCOutputPin">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Negated">false</v>
              <v n="SetReset" t="SetReset">None</v>
              <v n="SetResetRef" t="SetResetRef">None</v>
              <v n="PretendsToBeConnected">false</v>
              <v n="Id">39L</v>
            </o>
            <o n="Text" t="CFCText">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Text">"TRUE"</v>
              <v n="Modifiable">true</v>
              <v n="Id">41L</v>
            </o>
            <v n="PageArea">3</v>
            <v n="Bounds">"2, 7, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="OwningPageId">-1L</v>
            <v n="Id">40L</v>
          </o>
          <o t="CFCConnection">
            <v n="Bounds">"0, 0, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="SourcePinId">39L</v>
            <v n="DestPinId">10L</v>
            <v n="Id">42L</v>
          </o>
          <o t="CFCInputElement">
            <o n="Output" t="CFCOutputPin">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Negated">false</v>
              <v n="SetReset" t="SetReset">None</v>
              <v n="SetResetRef" t="SetResetRef">None</v>
              <v n="PretendsToBeConnected">false</v>
              <v n="Id">43L</v>
            </o>
            <o n="Text" t="CFCText">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Text">"FALSE"</v>
              <v n="Modifiable">true</v>
              <v n="Id">45L</v>
            </o>
            <v n="PageArea">3</v>
            <v n="Bounds">"2, 8, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="OwningPageId">-1L</v>
            <v n="Id">44L</v>
          </o>
          <o t="CFCConnection">
            <v n="Bounds">"0, 0, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="SourcePinId">43L</v>
            <v n="DestPinId">11L</v>
            <v n="Id">46L</v>
          </o>
          <o t="CFCBoxElement">
            <o n="Inputs" t="CFCItemList">
              <l2 n="InnerList" cet="CFCInputPin">
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">47L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">48L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">49L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">50L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">51L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">52L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">53L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">54L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">55L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">56L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">57L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">58L</v>
                </o>
              </l2>
            </o>
            <o n="Outputs" t="CFCItemList">
              <l2 n="InnerList" cet="CFCOutputPin">
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">59L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">60L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">61L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">62L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">63L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">64L</v>
                </o>
              </l2>
            </o>
            <o n="Texts" t="CFCItemList">
              <l2 n="InnerList" cet="CFCText">
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"Restart"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">65L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"EDM1"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">66L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"EDM2"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">67L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"EStopIn1"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">68L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"EStopIn2"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">69L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"EStopIn3"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">70L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"EStopIn4"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">71L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"EStopIn5"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">72L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"EStopIn6"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">73L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"EStopIn7"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">74L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"EStopIn8"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">75L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"Parameters"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">76L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"Error"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">77L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"State"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">78L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"Diag"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">79L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"IsRunning"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">80L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"EStopOut"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">81L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"EStopDelOut"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">82L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"T_SafeEStop"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">83L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"fb_6"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">84L</v>
                </o>
              </l2>
            </o>
            <o n="Parameters" t="CFCItemList">
              <l2 n="InnerList" />
            </o>
            <n n="PreparedParameters" />
            <v n="PageArea">0</v>
            <v n="Bounds">"30, 19, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="EnEno">false</v>
            <v n="KindOfCall" t="KindOfCall">FunctionBlock</v>
            <v n="ContainsExtensibleInputs">false</v>
            <v n="Forced">false</v>
            <v n="IsFeedbackStart">false</v>
            <v n="OwningPageId">-1L</v>
            <v n="Id">85L</v>
          </o>
          <o t="CFCInputElement">
            <o n="Output" t="CFCOutputPin">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Negated">false</v>
              <v n="SetReset" t="SetReset">None</v>
              <v n="SetResetRef" t="SetResetRef">None</v>
              <v n="PretendsToBeConnected">false</v>
              <v n="Id">86L</v>
            </o>
            <o n="Text" t="CFCText">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Text">"FALSE"</v>
              <v n="Modifiable">true</v>
              <v n="Id">88L</v>
            </o>
            <v n="PageArea">3</v>
            <v n="Bounds">"2, 20, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="OwningPageId">-1L</v>
            <v n="Id">87L</v>
          </o>
          <o t="CFCConnection">
            <v n="Bounds">"0, 0, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="SourcePinId">86L</v>
            <v n="DestPinId">47L</v>
            <v n="Id">89L</v>
          </o>
          <o t="CFCInputElement">
            <o n="Output" t="CFCOutputPin">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Negated">false</v>
              <v n="SetReset" t="SetReset">None</v>
              <v n="SetResetRef" t="SetResetRef">None</v>
              <v n="PretendsToBeConnected">false</v>
              <v n="Id">90L</v>
            </o>
            <o n="Text" t="CFCText">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Text">"TRUE"</v>
              <v n="Modifiable">true</v>
              <v n="Id">92L</v>
            </o>
            <v n="PageArea">3</v>
            <v n="Bounds">"2, 21, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="OwningPageId">-1L</v>
            <v n="Id">91L</v>
          </o>
          <o t="CFCConnection">
            <v n="Bounds">"0, 0, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="SourcePinId">90L</v>
            <v n="DestPinId">48L</v>
            <v n="Id">93L</v>
          </o>
          <o t="CFCInputElement">
            <o n="Output" t="CFCOutputPin">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Negated">false</v>
              <v n="SetReset" t="SetReset">None</v>
              <v n="SetResetRef" t="SetResetRef">None</v>
              <v n="PretendsToBeConnected">false</v>
              <v n="Id">94L</v>
            </o>
            <o n="Text" t="CFCText">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Text">"TRUE"</v>
              <v n="Modifiable">true</v>
              <v n="Id">96L</v>
            </o>
            <v n="PageArea">3</v>
            <v n="Bounds">"2, 23, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="OwningPageId">-1L</v>
            <v n="Id">95L</v>
          </o>
          <o t="CFCConnection">
            <v n="Bounds">"0, 0, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="SourcePinId">94L</v>
            <v n="DestPinId">50L</v>
            <v n="Id">97L</v>
          </o>
          <o t="CFCBoxElement">
            <o n="Inputs" t="CFCItemList">
              <l2 n="InnerList" cet="CFCInputPin">
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">98L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">99L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">100L</v>
                </o>
              </l2>
            </o>
            <o n="Outputs" t="CFCItemList">
              <l2 n="InnerList" cet="CFCOutputPin">
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">101L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">102L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">103L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">104L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">105L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">106L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">107L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">108L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">109L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">110L</v>
                </o>
              </l2>
            </o>
            <o n="Texts" t="CFCItemList">
              <l2 n="InnerList" cet="CFCText">
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"Run"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">111L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"ErrAck"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">112L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"ModuleFault"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">113L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"ComErr"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">114L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"FbErr"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">115L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"OutErr"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">116L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"OtherErr"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">117L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"ComStartup"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">118L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"FbDeactive"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">119L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"FbRun"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">120L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"InRun"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">121L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"State"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">122L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"Diag"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">123L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"T_SafeGroup"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">124L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"group_6"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">125L</v>
                </o>
              </l2>
            </o>
            <o n="Parameters" t="CFCItemList">
              <l2 n="InnerList" />
            </o>
            <n n="PreparedParameters" />
            <v n="PageArea">0</v>
            <v n="Bounds">"30, 34, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="EnEno">false</v>
            <v n="KindOfCall" t="KindOfCall">FunctionBlock</v>
            <v n="ContainsExtensibleInputs">false</v>
            <v n="Forced">false</v>
            <v n="IsFeedbackStart">false</v>
            <v n="OwningPageId">-1L</v>
            <v n="Id">126L</v>
          </o>
          <o t="CFCInputElement">
            <o n="Output" t="CFCOutputPin">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Negated">false</v>
              <v n="SetReset" t="SetReset">None</v>
              <v n="SetResetRef" t="SetResetRef">None</v>
              <v n="PretendsToBeConnected">false</v>
              <v n="Id">127L</v>
            </o>
            <o n="Text" t="CFCText">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Text">"TRUE"</v>
              <v n="Modifiable">true</v>
              <v n="Id">129L</v>
            </o>
            <v n="PageArea">3</v>
            <v n="Bounds">"2, 35, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="OwningPageId">-1L</v>
            <v n="Id">128L</v>
          </o>
          <o t="CFCConnection">
            <v n="Bounds">"0, 0, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="SourcePinId">127L</v>
            <v n="DestPinId">98L</v>
            <v n="Id">130L</v>
          </o>
          <o t="CFCInputElement">
            <o n="Output" t="CFCOutputPin">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Negated">false</v>
              <v n="SetReset" t="SetReset">None</v>
              <v n="SetResetRef" t="SetResetRef">None</v>
              <v n="PretendsToBeConnected">false</v>
              <v n="Id">131L</v>
            </o>
            <o n="Text" t="CFCText">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Text">"FALSE"</v>
              <v n="Modifiable">true</v>
              <v n="Id">133L</v>
            </o>
            <v n="PageArea">3</v>
            <v n="Bounds">"2, 36, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="OwningPageId">-1L</v>
            <v n="Id">132L</v>
          </o>
          <o t="CFCConnection">
            <v n="Bounds">"0, 0, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="SourcePinId">131L</v>
            <v n="DestPinId">99L</v>
            <v n="Id">134L</v>
          </o>
          <o t="CFCBoxElement">
            <o n="Inputs" t="CFCItemList">
              <l2 n="InnerList" cet="CFCInputPin">
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">135L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">136L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">137L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">138L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">139L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">140L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">141L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">142L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">143L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">144L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">145L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">146L</v>
                </o>
              </l2>
            </o>
            <o n="Outputs" t="CFCItemList">
              <l2 n="InnerList" cet="CFCOutputPin">
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">147L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">148L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">149L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">150L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">151L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">152L</v>
                </o>
              </l2>
            </o>
            <o n="Texts" t="CFCItemList">
              <l2 n="InnerList" cet="CFCText">
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"Restart"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">153L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"EDM1"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">154L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"EDM2"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">155L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"EStopIn1"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">156L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"EStopIn2"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">157L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"EStopIn3"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">158L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"EStopIn4"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">159L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"EStopIn5"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">160L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"EStopIn6"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">161L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"EStopIn7"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">162L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"EStopIn8"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">163L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"Parameters"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">164L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"Error"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">165L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"State"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">166L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"Diag"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">167L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"IsRunning"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">168L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"EStopOut"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">169L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"EStopDelOut"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">170L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"T_SafeEStop"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">171L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"fb_6"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">172L</v>
                </o>
              </l2>
            </o>
            <o n="Parameters" t="CFCItemList">
              <l2 n="InnerList" />
            </o>
            <n n="PreparedParameters" />
            <v n="PageArea">0</v>
            <v n="Bounds">"30, 47, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="EnEno">false</v>
            <v n="KindOfCall" t="KindOfCall">FunctionBlock</v>
            <v n="ContainsExtensibleInputs">false</v>
            <v n="Forced">false</v>
            <v n="IsFeedbackStart">false</v>
            <v n="OwningPageId">-1L</v>
            <v n="Id">173L</v>
          </o>
          <o t="CFCInputElement">
            <o n="Output" t="CFCOutputPin">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Negated">false</v>
              <v n="SetReset" t="SetReset">None</v>
              <v n="SetResetRef" t="SetResetRef">None</v>
              <v n="PretendsToBeConnected">false</v>
              <v n="Id">174L</v>
            </o>
            <o n="Text" t="CFCText">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Text">"TRUE"</v>
              <v n="Modifiable">true</v>
              <v n="Id">176L</v>
            </o>
            <v n="PageArea">3</v>
            <v n="Bounds">"2, 48, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="OwningPageId">-1L</v>
            <v n="Id">175L</v>
          </o>
          <o t="CFCConnection">
            <v n="Bounds">"0, 0, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="SourcePinId">174L</v>
            <v n="DestPinId">135L</v>
            <v n="Id">177L</v>
          </o>
          <o t="CFCInputElement">
            <o n="Output" t="CFCOutputPin">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Negated">false</v>
              <v n="SetReset" t="SetReset">None</v>
              <v n="SetResetRef" t="SetResetRef">None</v>
              <v n="PretendsToBeConnected">false</v>
              <v n="Id">178L</v>
            </o>
            <o n="Text" t="CFCText">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Text">"TRUE"</v>
              <v n="Modifiable">true</v>
              <v n="Id">180L</v>
            </o>
            <v n="PageArea">3</v>
            <v n="Bounds">"2, 49, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="OwningPageId">-1L</v>
            <v n="Id">179L</v>
          </o>
          <o t="CFCConnection">
            <v n="Bounds">"0, 0, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="SourcePinId">178L</v>
            <v n="DestPinId">136L</v>
            <v n="Id">181L</v>
          </o>
          <o t="CFCInputElement">
            <o n="Output" t="CFCOutputPin">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Negated">false</v>
              <v n="SetReset" t="SetReset">None</v>
              <v n="SetResetRef" t="SetResetRef">None</v>
              <v n="PretendsToBeConnected">false</v>
              <v n="Id">182L</v>
            </o>
            <o n="Text" t="CFCText">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Text">"TRUE"</v>
              <v n="Modifiable">true</v>
              <v n="Id">184L</v>
            </o>
            <v n="PageArea">3</v>
            <v n="Bounds">"2, 51, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="OwningPageId">-1L</v>
            <v n="Id">183L</v>
          </o>
          <o t="CFCConnection">
            <v n="Bounds">"0, 0, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="SourcePinId">182L</v>
            <v n="DestPinId">138L</v>
            <v n="Id">185L</v>
          </o>
          <o t="CFCBoxElement">
            <o n="Inputs" t="CFCItemList">
              <l2 n="InnerList" cet="CFCInputPin">
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">186L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">187L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">188L</v>
                </o>
              </l2>
            </o>
            <o n="Outputs" t="CFCItemList">
              <l2 n="InnerList" cet="CFCOutputPin">
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">189L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">190L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">191L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">192L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">193L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">194L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">195L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">196L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">197L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">198L</v>
                </o>
              </l2>
            </o>
            <o n="Texts" t="CFCItemList">
              <l2 n="InnerList" cet="CFCText">
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"Run"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">199L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"ErrAck"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">200L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"ModuleFault"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">201L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"ComErr"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">202L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"FbErr"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">203L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"OutErr"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">204L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"OtherErr"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">205L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"ComStartup"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">206L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"FbDeactive"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">207L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"FbRun"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">208L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"InRun"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">209L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"State"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">210L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"Diag"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">211L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"T_SafeGroup"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">212L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"group_6"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">213L</v>
                </o>
              </l2>
            </o>
            <o n="Parameters" t="CFCItemList">
              <l2 n="InnerList" />
            </o>
            <n n="PreparedParameters" />
            <v n="PageArea">0</v>
            <v n="Bounds">"30, 62, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="EnEno">false</v>
            <v n="KindOfCall" t="KindOfCall">FunctionBlock</v>
            <v n="ContainsExtensibleInputs">false</v>
            <v n="Forced">false</v>
            <v n="IsFeedbackStart">false</v>
            <v n="OwningPageId">-1L</v>
            <v n="Id">214L</v>
          </o>
          <o t="CFCInputElement">
            <o n="Output" t="CFCOutputPin">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Negated">false</v>
              <v n="SetReset" t="SetReset">None</v>
              <v n="SetResetRef" t="SetResetRef">None</v>
              <v n="PretendsToBeConnected">false</v>
              <v n="Id">215L</v>
            </o>
            <o n="Text" t="CFCText">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Text">"TRUE"</v>
              <v n="Modifiable">true</v>
              <v n="Id">217L</v>
            </o>
            <v n="PageArea">3</v>
            <v n="Bounds">"2, 63, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="OwningPageId">-1L</v>
            <v n="Id">216L</v>
          </o>
          <o t="CFCConnection">
            <v n="Bounds">"0, 0, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="SourcePinId">215L</v>
            <v n="DestPinId">186L</v>
            <v n="Id">218L</v>
          </o>
          <o t="CFCInputElement">
            <o n="Output" t="CFCOutputPin">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Negated">false</v>
              <v n="SetReset" t="SetReset">None</v>
              <v n="SetResetRef" t="SetResetRef">None</v>
              <v n="PretendsToBeConnected">false</v>
              <v n="Id">219L</v>
            </o>
            <o n="Text" t="CFCText">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Text">"FALSE"</v>
              <v n="Modifiable">true</v>
              <v n="Id">221L</v>
            </o>
            <v n="PageArea">3</v>
            <v n="Bounds">"2, 64, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="OwningPageId">-1L</v>
            <v n="Id">220L</v>
          </o>
          <o t="CFCConnection">
            <v n="Bounds">"0, 0, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="SourcePinId">219L</v>
            <v n="DestPinId">187L</v>
            <v n="Id">222L</v>
          </o>
          <o t="CFCBoxElement">
            <o n="Inputs" t="CFCItemList">
              <l2 n="InnerList" cet="CFCInputPin">
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">223L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">224L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">225L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">226L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">227L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">228L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">229L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">230L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">231L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">232L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">233L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">234L</v>
                </o>
              </l2>
            </o>
            <o n="Outputs" t="CFCItemList">
              <l2 n="InnerList" cet="CFCOutputPin">
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">235L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">236L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">237L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">238L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">239L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">240L</v>
                </o>
              </l2>
            </o>
            <o n="Texts" t="CFCItemList">
              <l2 n="InnerList" cet="CFCText">
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"Restart"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">241L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"EDM1"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">242L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"EDM2"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">243L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"EStopIn1"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">244L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"EStopIn2"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">245L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"EStopIn3"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">246L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"EStopIn4"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">247L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"EStopIn5"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">248L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"EStopIn6"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">249L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"EStopIn7"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">250L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"EStopIn8"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">251L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"Parameters"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">252L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"Error"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">253L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"State"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">254L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"Diag"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">255L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"IsRunning"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">256L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"EStopOut"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">257L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"EStopDelOut"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">258L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"T_SafeEStop"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">259L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"fb_6"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">260L</v>
                </o>
              </l2>
            </o>
            <o n="Parameters" t="CFCItemList">
              <l2 n="InnerList" />
            </o>
            <n n="PreparedParameters" />
            <v n="PageArea">0</v>
            <v n="Bounds">"30, 75, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="EnEno">false</v>
            <v n="KindOfCall" t="KindOfCall">FunctionBlock</v>
            <v n="ContainsExtensibleInputs">false</v>
            <v n="Forced">false</v>
            <v n="IsFeedbackStart">false</v>
            <v n="OwningPageId">-1L</v>
            <v n="Id">261L</v>
          </o>
          <o t="CFCInputElement">
            <o n="Output" t="CFCOutputPin">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Negated">false</v>
              <v n="SetReset" t="SetReset">None</v>
              <v n="SetResetRef" t="SetResetRef">None</v>
              <v n="PretendsToBeConnected">false</v>
              <v n="Id">262L</v>
            </o>
            <o n="Text" t="CFCText">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Text">"FALSE"</v>
              <v n="Modifiable">true</v>
              <v n="Id">264L</v>
            </o>
            <v n="PageArea">3</v>
            <v n="Bounds">"2, 76, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="OwningPageId">-1L</v>
            <v n="Id">263L</v>
          </o>
          <o t="CFCConnection">
            <v n="Bounds">"0, 0, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="SourcePinId">262L</v>
            <v n="DestPinId">223L</v>
            <v n="Id">265L</v>
          </o>
          <o t="CFCInputElement">
            <o n="Output" t="CFCOutputPin">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Negated">false</v>
              <v n="SetReset" t="SetReset">None</v>
              <v n="SetResetRef" t="SetResetRef">None</v>
              <v n="PretendsToBeConnected">false</v>
              <v n="Id">266L</v>
            </o>
            <o n="Text" t="CFCText">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Text">"TRUE"</v>
              <v n="Modifiable">true</v>
              <v n="Id">268L</v>
            </o>
            <v n="PageArea">3</v>
            <v n="Bounds">"2, 77, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="OwningPageId">-1L</v>
            <v n="Id">267L</v>
          </o>
          <o t="CFCConnection">
            <v n="Bounds">"0, 0, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="SourcePinId">266L</v>
            <v n="DestPinId">224L</v>
            <v n="Id">269L</v>
          </o>
          <o t="CFCInputElement">
            <o n="Output" t="CFCOutputPin">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Negated">false</v>
              <v n="SetReset" t="SetReset">None</v>
              <v n="SetResetRef" t="SetResetRef">None</v>
              <v n="PretendsToBeConnected">false</v>
              <v n="Id">270L</v>
            </o>
            <o n="Text" t="CFCText">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Text">"TRUE"</v>
              <v n="Modifiable">true</v>
              <v n="Id">272L</v>
            </o>
            <v n="PageArea">3</v>
            <v n="Bounds">"2, 79, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="OwningPageId">-1L</v>
            <v n="Id">271L</v>
          </o>
          <o t="CFCConnection">
            <v n="Bounds">"0, 0, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="SourcePinId">270L</v>
            <v n="DestPinId">226L</v>
            <v n="Id">273L</v>
          </o>
          <o t="CFCBoxElement">
            <o n="Inputs" t="CFCItemList">
              <l2 n="InnerList" cet="CFCInputPin">
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">274L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">275L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">276L</v>
                </o>
              </l2>
            </o>
            <o n="Outputs" t="CFCItemList">
              <l2 n="InnerList" cet="CFCOutputPin">
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">277L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">278L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">279L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">280L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">281L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">282L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">283L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">284L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">285L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">286L</v>
                </o>
              </l2>
            </o>
            <o n="Texts" t="CFCItemList">
              <l2 n="InnerList" cet="CFCText">
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"Run"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">287L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"ErrAck"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">288L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"ModuleFault"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">289L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"ComErr"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">290L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"FbErr"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">291L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"OutErr"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">292L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"OtherErr"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">293L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"ComStartup"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">294L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"FbDeactive"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">295L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"FbRun"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">296L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"InRun"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">297L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"State"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">298L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"Diag"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">299L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"T_SafeGroup"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">300L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"group_6"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">301L</v>
                </o>
              </l2>
            </o>
            <o n="Parameters" t="CFCItemList">
              <l2 n="InnerList" />
            </o>
            <n n="PreparedParameters" />
            <v n="PageArea">0</v>
            <v n="Bounds">"30, 90, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="EnEno">false</v>
            <v n="KindOfCall" t="KindOfCall">FunctionBlock</v>
            <v n="ContainsExtensibleInputs">false</v>
            <v n="Forced">false</v>
            <v n="IsFeedbackStart">false</v>
            <v n="OwningPageId">-1L</v>
            <v n="Id">302L</v>
          </o>
          <o t="CFCInputElement">
            <o n="Output" t="CFCOutputPin">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Negated">false</v>
              <v n="SetReset" t="SetReset">None</v>
              <v n="SetResetRef" t="SetResetRef">None</v>
              <v n="PretendsToBeConnected">false</v>
              <v n="Id">303L</v>
            </o>
            <o n="Text" t="CFCText">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Text">"TRUE"</v>
              <v n="Modifiable">true</v>
              <v n="Id">305L</v>
            </o>
            <v n="PageArea">3</v>
            <v n="Bounds">"2, 91, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="OwningPageId">-1L</v>
            <v n="Id">304L</v>
          </o>
          <o t="CFCConnection">
            <v n="Bounds">"0, 0, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="SourcePinId">303L</v>
            <v n="DestPinId">274L</v>
            <v n="Id">306L</v>
          </o>
          <o t="CFCInputElement">
            <o n="Output" t="CFCOutputPin">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Negated">false</v>
              <v n="SetReset" t="SetReset">None</v>
              <v n="SetResetRef" t="SetResetRef">None</v>
              <v n="PretendsToBeConnected">false</v>
              <v n="Id">307L</v>
            </o>
            <o n="Text" t="CFCText">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Text">"FALSE"</v>
              <v n="Modifiable">true</v>
              <v n="Id">309L</v>
            </o>
            <v n="PageArea">3</v>
            <v n="Bounds">"2, 92, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="OwningPageId">-1L</v>
            <v n="Id">308L</v>
          </o>
          <o t="CFCConnection">
            <v n="Bounds">"0, 0, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="SourcePinId">307L</v>
            <v n="DestPinId">275L</v>
            <v n="Id">310L</v>
          </o>
          <o t="CFCBoxElement">
            <o n="Inputs" t="CFCItemList">
              <l2 n="InnerList" cet="CFCInputPin">
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">311L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">312L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">313L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">314L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">315L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">316L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">317L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">318L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">319L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">320L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">321L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">322L</v>
                </o>
              </l2>
            </o>
            <o n="Outputs" t="CFCItemList">
              <l2 n="InnerList" cet="CFCOutputPin">
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">323L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">324L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">325L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">326L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">327L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">328L</v>
                </o>
              </l2>
            </o>
            <o n="Texts" t="CFCItemList">
              <l2 n="InnerList" cet="CFCText">
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"Restart"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">329L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"EDM1"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">330L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"EDM2"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">331L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"EStopIn1"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">332L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"EStopIn2"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">333L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"EStopIn3"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">334L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"EStopIn4"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">335L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"EStopIn5"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">336L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"EStopIn6"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">337L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"EStopIn7"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">338L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"EStopIn8"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">339L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"Parameters"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">340L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"Error"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">341L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"State"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">342L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"Diag"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">343L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"IsRunning"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">344L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"EStopOut"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">345L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"EStopDelOut"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">346L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"T_SafeEStop"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">347L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"fb_6"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">348L</v>
                </o>
              </l2>
            </o>
            <o n="Parameters" t="CFCItemList">
              <l2 n="InnerList" />
            </o>
            <n n="PreparedParameters" />
            <v n="PageArea">0</v>
            <v n="Bounds">"30, 103, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="EnEno">false</v>
            <v n="KindOfCall" t="KindOfCall">FunctionBlock</v>
            <v n="ContainsExtensibleInputs">false</v>
            <v n="Forced">false</v>
            <v n="IsFeedbackStart">false</v>
            <v n="OwningPageId">-1L</v>
            <v n="Id">349L</v>
          </o>
          <o t="CFCInputElement">
            <o n="Output" t="CFCOutputPin">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Negated">false</v>
              <v n="SetReset" t="SetReset">None</v>
              <v n="SetResetRef" t="SetResetRef">None</v>
              <v n="PretendsToBeConnected">false</v>
              <v n="Id">350L</v>
            </o>
            <o n="Text" t="CFCText">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Text">"FALSE"</v>
              <v n="Modifiable">true</v>
              <v n="Id">352L</v>
            </o>
            <v n="PageArea">3</v>
            <v n="Bounds">"2, 104, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="OwningPageId">-1L</v>
            <v n="Id">351L</v>
          </o>
          <o t="CFCConnection">
            <v n="Bounds">"0, 0, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="SourcePinId">350L</v>
            <v n="DestPinId">311L</v>
            <v n="Id">353L</v>
          </o>
          <o t="CFCInputElement">
            <o n="Output" t="CFCOutputPin">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Negated">false</v>
              <v n="SetReset" t="SetReset">None</v>
              <v n="SetResetRef" t="SetResetRef">None</v>
              <v n="PretendsToBeConnected">false</v>
              <v n="Id">354L</v>
            </o>
            <o n="Text" t="CFCText">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Text">"FALSE"</v>
              <v n="Modifiable">true</v>
              <v n="Id">356L</v>
            </o>
            <v n="PageArea">3</v>
            <v n="Bounds">"2, 105, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="OwningPageId">-1L</v>
            <v n="Id">355L</v>
          </o>
          <o t="CFCConnection">
            <v n="Bounds">"0, 0, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="SourcePinId">354L</v>
            <v n="DestPinId">312L</v>
            <v n="Id">357L</v>
          </o>
          <o t="CFCInputElement">
            <o n="Output" t="CFCOutputPin">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Negated">false</v>
              <v n="SetReset" t="SetReset">None</v>
              <v n="SetResetRef" t="SetResetRef">None</v>
              <v n="PretendsToBeConnected">false</v>
              <v n="Id">358L</v>
            </o>
            <o n="Text" t="CFCText">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Text">"TRUE"</v>
              <v n="Modifiable">true</v>
              <v n="Id">360L</v>
            </o>
            <v n="PageArea">3</v>
            <v n="Bounds">"2, 107, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="OwningPageId">-1L</v>
            <v n="Id">359L</v>
          </o>
          <o t="CFCConnection">
            <v n="Bounds">"0, 0, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="SourcePinId">358L</v>
            <v n="DestPinId">314L</v>
            <v n="Id">361L</v>
          </o>
          <o t="CFCBoxElement">
            <o n="Inputs" t="CFCItemList">
              <l2 n="InnerList" cet="CFCInputPin">
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">362L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">363L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">364L</v>
                </o>
              </l2>
            </o>
            <o n="Outputs" t="CFCItemList">
              <l2 n="InnerList" cet="CFCOutputPin">
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">365L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">366L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">367L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">368L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">369L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">370L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">371L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">372L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">373L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">374L</v>
                </o>
              </l2>
            </o>
            <o n="Texts" t="CFCItemList">
              <l2 n="InnerList" cet="CFCText">
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"Run"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">375L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"ErrAck"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">376L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"ModuleFault"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">377L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"ComErr"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">378L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"FbErr"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">379L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"OutErr"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">380L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"OtherErr"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">381L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"ComStartup"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">382L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"FbDeactive"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">383L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"FbRun"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">384L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"InRun"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">385L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"State"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">386L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"Diag"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">387L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"T_SafeGroup"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">388L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"group_6"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">389L</v>
                </o>
              </l2>
            </o>
            <o n="Parameters" t="CFCItemList">
              <l2 n="InnerList" />
            </o>
            <n n="PreparedParameters" />
            <v n="PageArea">0</v>
            <v n="Bounds">"30, 118, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="EnEno">false</v>
            <v n="KindOfCall" t="KindOfCall">FunctionBlock</v>
            <v n="ContainsExtensibleInputs">false</v>
            <v n="Forced">false</v>
            <v n="IsFeedbackStart">false</v>
            <v n="OwningPageId">-1L</v>
            <v n="Id">390L</v>
          </o>
          <o t="CFCInputElement">
            <o n="Output" t="CFCOutputPin">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Negated">false</v>
              <v n="SetReset" t="SetReset">None</v>
              <v n="SetResetRef" t="SetResetRef">None</v>
              <v n="PretendsToBeConnected">false</v>
              <v n="Id">391L</v>
            </o>
            <o n="Text" t="CFCText">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Text">"TRUE"</v>
              <v n="Modifiable">true</v>
              <v n="Id">393L</v>
            </o>
            <v n="PageArea">3</v>
            <v n="Bounds">"2, 119, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="OwningPageId">-1L</v>
            <v n="Id">392L</v>
          </o>
          <o t="CFCConnection">
            <v n="Bounds">"0, 0, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="SourcePinId">391L</v>
            <v n="DestPinId">362L</v>
            <v n="Id">394L</v>
          </o>
          <o t="CFCInputElement">
            <o n="Output" t="CFCOutputPin">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Negated">false</v>
              <v n="SetReset" t="SetReset">None</v>
              <v n="SetResetRef" t="SetResetRef">None</v>
              <v n="PretendsToBeConnected">false</v>
              <v n="Id">395L</v>
            </o>
            <o n="Text" t="CFCText">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Text">"FALSE"</v>
              <v n="Modifiable">true</v>
              <v n="Id">397L</v>
            </o>
            <v n="PageArea">3</v>
            <v n="Bounds">"2, 120, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="OwningPageId">-1L</v>
            <v n="Id">396L</v>
          </o>
          <o t="CFCConnection">
            <v n="Bounds">"0, 0, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="SourcePinId">395L</v>
            <v n="DestPinId">363L</v>
            <v n="Id">398L</v>
          </o>
          <o t="CFCBoxElement">
            <o n="Inputs" t="CFCItemList">
              <l2 n="InnerList" cet="CFCInputPin">
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">399L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">400L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">401L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">402L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">403L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">404L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">405L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">406L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">407L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">408L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">409L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">410L</v>
                </o>
              </l2>
            </o>
            <o n="Outputs" t="CFCItemList">
              <l2 n="InnerList" cet="CFCOutputPin">
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">411L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">412L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">413L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">414L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">415L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">416L</v>
                </o>
              </l2>
            </o>
            <o n="Texts" t="CFCItemList">
              <l2 n="InnerList" cet="CFCText">
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"Restart"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">417L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"EDM1"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">418L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"EDM2"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">419L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"EStopIn1"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">420L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"EStopIn2"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">421L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"EStopIn3"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">422L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"EStopIn4"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">423L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"EStopIn5"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">424L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"EStopIn6"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">425L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"EStopIn7"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">426L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"EStopIn8"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">427L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"Parameters"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">428L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"Error"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">429L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"State"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">430L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"Diag"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">431L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"IsRunning"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">432L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"EStopOut"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">433L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"EStopDelOut"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">434L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"T_SafeEStop"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">435L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"fb_6"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">436L</v>
                </o>
              </l2>
            </o>
            <o n="Parameters" t="CFCItemList">
              <l2 n="InnerList" />
            </o>
            <n n="PreparedParameters" />
            <v n="PageArea">0</v>
            <v n="Bounds">"30, 131, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="EnEno">false</v>
            <v n="KindOfCall" t="KindOfCall">FunctionBlock</v>
            <v n="ContainsExtensibleInputs">false</v>
            <v n="Forced">false</v>
            <v n="IsFeedbackStart">false</v>
            <v n="OwningPageId">-1L</v>
            <v n="Id">437L</v>
          </o>
          <o t="CFCInputElement">
            <o n="Output" t="CFCOutputPin">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Negated">false</v>
              <v n="SetReset" t="SetReset">None</v>
              <v n="SetResetRef" t="SetResetRef">None</v>
              <v n="PretendsToBeConnected">false</v>
              <v n="Id">438L</v>
            </o>
            <o n="Text" t="CFCText">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Text">"TRUE"</v>
              <v n="Modifiable">true</v>
              <v n="Id">440L</v>
            </o>
            <v n="PageArea">3</v>
            <v n="Bounds">"2, 132, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="OwningPageId">-1L</v>
            <v n="Id">439L</v>
          </o>
          <o t="CFCConnection">
            <v n="Bounds">"0, 0, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="SourcePinId">438L</v>
            <v n="DestPinId">399L</v>
            <v n="Id">441L</v>
          </o>
          <o t="CFCInputElement">
            <o n="Output" t="CFCOutputPin">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Negated">false</v>
              <v n="SetReset" t="SetReset">None</v>
              <v n="SetResetRef" t="SetResetRef">None</v>
              <v n="PretendsToBeConnected">false</v>
              <v n="Id">442L</v>
            </o>
            <o n="Text" t="CFCText">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Text">"FALSE"</v>
              <v n="Modifiable">true</v>
              <v n="Id">444L</v>
            </o>
            <v n="PageArea">3</v>
            <v n="Bounds">"2, 133, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="OwningPageId">-1L</v>
            <v n="Id">443L</v>
          </o>
          <o t="CFCConnection">
            <v n="Bounds">"0, 0, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="SourcePinId">442L</v>
            <v n="DestPinId">400L</v>
            <v n="Id">445L</v>
          </o>
          <o t="CFCInputElement">
            <o n="Output" t="CFCOutputPin">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Negated">false</v>
              <v n="SetReset" t="SetReset">None</v>
              <v n="SetResetRef" t="SetResetRef">None</v>
              <v n="PretendsToBeConnected">false</v>
              <v n="Id">446L</v>
            </o>
            <o n="Text" t="CFCText">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Text">"FALSE"</v>
              <v n="Modifiable">true</v>
              <v n="Id">448L</v>
            </o>
            <v n="PageArea">3</v>
            <v n="Bounds">"2, 135, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="OwningPageId">-1L</v>
            <v n="Id">447L</v>
          </o>
          <o t="CFCConnection">
            <v n="Bounds">"0, 0, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="SourcePinId">446L</v>
            <v n="DestPinId">402L</v>
            <v n="Id">449L</v>
          </o>
          <o t="CFCBoxElement">
            <o n="Inputs" t="CFCItemList">
              <l2 n="InnerList" cet="CFCInputPin">
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">450L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">451L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">452L</v>
                </o>
              </l2>
            </o>
            <o n="Outputs" t="CFCItemList">
              <l2 n="InnerList" cet="CFCOutputPin">
              </l2>
            </o>
            <o n="Texts" t="CFCItemList">
              <l2 n="InnerList" cet="CFCText">
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"Expected"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">453L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"Actual"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">454L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"Message"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">455L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"AssertEquals_BOOL"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">456L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">""</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">457L</v>
                </o>
              </l2>
            </o>
            <o n="Parameters" t="CFCItemList">
              <l2 n="InnerList" />
            </o>
            <n n="PreparedParameters" />
            <v n="PageArea">0</v>
            <v n="Bounds">"74, 132, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="EnEno">false</v>
            <v n="KindOfCall" t="KindOfCall">LocalMethod</v>
            <v n="ContainsExtensibleInputs">false</v>
            <v n="Forced">false</v>
            <v n="IsFeedbackStart">false</v>
            <v n="OwningPageId">-1L</v>
            <v n="Id">458L</v>
          </o>
          <o t="CFCInputElement">
            <o n="Output" t="CFCOutputPin">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Negated">false</v>
              <v n="SetReset" t="SetReset">None</v>
              <v n="SetResetRef" t="SetResetRef">None</v>
              <v n="PretendsToBeConnected">false</v>
              <v n="Id">459L</v>
            </o>
            <o n="Text" t="CFCText">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Text">"TRUE"</v>
              <v n="Modifiable">true</v>
              <v n="Id">461L</v>
            </o>
            <v n="PageArea">3</v>
            <v n="Bounds">"49, 133, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="OwningPageId">-1L</v>
            <v n="Id">460L</v>
          </o>
          <o t="CFCConnection">
            <v n="Bounds">"0, 0, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="SourcePinId">459L</v>
            <v n="DestPinId">450L</v>
            <v n="Id">462L</v>
          </o>
          <o t="CFCConnection">
            <v n="Bounds">"0, 0, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="SourcePinId">411L</v>
            <v n="DestPinId">451L</v>
            <v n="Id">463L</v>
          </o>
          <o t="CFCInputElement">
            <o n="Output" t="CFCOutputPin">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Negated">false</v>
              <v n="SetReset" t="SetReset">None</v>
              <v n="SetResetRef" t="SetResetRef">None</v>
              <v n="PretendsToBeConnected">false</v>
              <v n="Id">464L</v>
            </o>
            <o n="Text" t="CFCText">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Text">"'immediate EDM check with restart held (sample 3)'"</v>
              <v n="Modifiable">true</v>
              <v n="Id">466L</v>
            </o>
            <v n="PageArea">3</v>
            <v n="Bounds">"49, 135, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="OwningPageId">-1L</v>
            <v n="Id">465L</v>
          </o>
          <o t="CFCConnection">
            <v n="Bounds">"0, 0, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="SourcePinId">464L</v>
            <v n="DestPinId">452L</v>
            <v n="Id">467L</v>
          </o>
          <o t="CFCBoxElement">
            <o n="Inputs" t="CFCItemList">
              <l2 n="InnerList" cet="CFCInputPin">
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">468L</v>
                </o>
              </l2>
            </o>
            <o n="Outputs" t="CFCItemList">
              <l2 n="InnerList" cet="CFCOutputPin">
              </l2>
            </o>
            <o n="Texts" t="CFCItemList">
              <l2 n="InnerList" cet="CFCText">
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"TestName"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">469L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"FinishTest"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">470L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">""</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">471L</v>
                </o>
              </l2>
            </o>
            <o n="Parameters" t="CFCItemList">
              <l2 n="InnerList" />
            </o>
            <n n="PreparedParameters" />
            <v n="PageArea">0</v>
            <v n="Bounds">"30, 146, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="EnEno">false</v>
            <v n="KindOfCall" t="KindOfCall">LocalMethod</v>
            <v n="ContainsExtensibleInputs">false</v>
            <v n="Forced">false</v>
            <v n="IsFeedbackStart">false</v>
            <v n="OwningPageId">-1L</v>
            <v n="Id">472L</v>
          </o>
          <o t="CFCInputElement">
            <o n="Output" t="CFCOutputPin">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Negated">false</v>
              <v n="SetReset" t="SetReset">None</v>
              <v n="SetResetRef" t="SetResetRef">None</v>
              <v n="PretendsToBeConnected">false</v>
              <v n="Id">473L</v>
            </o>
            <o n="Text" t="CFCText">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Text">"'Test_RestartHeldBeforeEStopGivesEdmError'"</v>
              <v n="Modifiable">true</v>
              <v n="Id">475L</v>
            </o>
            <v n="PageArea">3</v>
            <v n="Bounds">"2, 147, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="OwningPageId">-1L</v>
            <v n="Id">474L</v>
          </o>
          <o t="CFCConnection">
            <v n="Bounds">"0, 0, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="SourcePinId">473L</v>
            <v n="DestPinId">468L</v>
            <v n="Id">476L</v>
          </o>
                  </l2>
                </o>
                <o n="RoutingPathTable" t="CFCRoutingPathTable">
                  <d2 n="InnerDictionary" ckt="CFCRoutingConnection" cvt="CFCPointList" />
                </o>
                <v n="AutoSizeCanvas">true</v>
                <v n="CanvasWidth">114</v>
                <v n="CanvasHeight">152</v>
                <n n="EditorConfiguration" />
                <v n="AreElementsSpaceOptimized">true</v>
              </o>
            </Data>
            <TypeList>
              <Type n="Boolean">System.Boolean</Type>
              <Type n="CFCBoxElement">{f5becf35-b1f3-4274-b411-81d4b63a1516}</Type>
              <Type n="CFCComposerElement">{a4751422-6e5b-4ae2-a4e0-8fff1adc15a8}</Type>
              <Type n="CFCConnection">{5ae2e111-ecff-4a21-b647-2d4da63f8db7}</Type>
              <Type n="CFCImplementationObject">{32d3375e-c010-41e2-9e43-b2fbf4f2b374}</Type>
              <Type n="CFCInputElement">{d51129f5-df27-4886-99d1-c564d2e2c1f6}</Type>
              <Type n="CFCInputPin">{c994f6e0-311a-4a1c-bc38-75fe34892406}</Type>
              <Type n="CFCInputPinWithSetReset">{5c3476a8-05c5-430e-861c-9cfa51d68ca8}</Type>
              <Type n="CFCItemList">{cd57ba20-558b-4b98-96c1-73c6000c3087}</Type>
              <Type n="CFCOutputElement">{8d9e2b78-3efe-4fe4-8160-f3a7381ddd8f}</Type>
              <Type n="CFCOutputPin">{65582d84-cf18-4ca0-be59-bf5a3d00b8f8}</Type>
              <Type n="CFCPoint">{b3e42b54-b8f2-45d3-825d-747f82f244a0}</Type>
              <Type n="CFCPointList">{584effbc-813e-443a-bf78-ad9c8d49db41}</Type>
              <Type n="CFCRoutingConnection">{93c117eb-0884-403b-b01e-28b89f47e041}</Type>
              <Type n="CFCRoutingPathTable">{4b8bcc79-5980-4868-b49e-005a8148859b}</Type>
              <Type n="CFCText">{72f2b13f-5349-4a8a-bbe6-2bccf3f42179}</Type>
              <Type n="Int32">System.Int32</Type>
              <Type n="Int64">System.Int64</Type>
              <Type n="KindOfCall">{77f43dfe-ca6a-4869-828f-7609d8ed6ea6}</Type>
              <Type n="ProcessValueAccess">{88453c7d-d652-4a27-a1b0-a1953be49a5c}</Type>
              <Type n="SetReset">{24449d48-c96a-49c4-b9d1-a4ea34aedce3}</Type>
              <Type n="SetResetRef">{233bc97c-69fe-4d29-b40e-a9a9b854044e}</Type>
              <Type n="String">System.String</Type>
            </TypeList>
          </XmlArchive>
        </CFC>
      </Implementation>
      <ObjectProperties>
        <XmlArchive>
          <Data>
            <o xml:space="preserve" t="CFCProperty">
              <v n="UseExplicitExecutionOrder">true</v>
            </o>
          </Data>
          <TypeList>
            <Type n="Boolean">System.Boolean</Type>
            <Type n="CFCProperty">{97c1f2ea-5995-48b9-abd5-a3ab983c5def}</Type>
          </TypeList>
        </XmlArchive>
      </ObjectProperties>
    </Method>
    <Method Name="Test_DelayedOutput" Id="{1d167897-cc51-54c8-aaf0-74b6b2a8cd9f}">
      <Declaration><![CDATA[METHOD PRIVATE Test_DelayedOutput
]]></Declaration>
      <Implementation>
        <CFC>
          <XmlArchive>
            <Data>
              <o xml:space="preserve" t="CFCImplementationObject">
                <o n="Items" t="CFCItemList">
                  <l2 n="InnerList">
          <o t="CFCBoxElement">
            <o n="Inputs" t="CFCItemList">
              <l2 n="InnerList" cet="CFCInputPin">
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">1L</v>
                </o>
              </l2>
            </o>
            <o n="Outputs" t="CFCItemList">
              <l2 n="InnerList" cet="CFCOutputPin">
              </l2>
            </o>
            <o n="Texts" t="CFCItemList">
              <l2 n="InnerList" cet="CFCText">
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"TestName"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">2L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"StartTest"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">3L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">""</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">4L</v>
                </o>
              </l2>
            </o>
            <o n="Parameters" t="CFCItemList">
              <l2 n="InnerList" />
            </o>
            <n n="PreparedParameters" />
            <v n="PageArea">0</v>
            <v n="Bounds">"30, 2, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="EnEno">false</v>
            <v n="KindOfCall" t="KindOfCall">LocalMethod</v>
            <v n="ContainsExtensibleInputs">false</v>
            <v n="Forced">false</v>
            <v n="IsFeedbackStart">false</v>
            <v n="OwningPageId">-1L</v>
            <v n="Id">5L</v>
          </o>
          <o t="CFCInputElement">
            <o n="Output" t="CFCOutputPin">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Negated">false</v>
              <v n="SetReset" t="SetReset">None</v>
              <v n="SetResetRef" t="SetResetRef">None</v>
              <v n="PretendsToBeConnected">false</v>
              <v n="Id">6L</v>
            </o>
            <o n="Text" t="CFCText">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Text">"'Test_DelayedOutput'"</v>
              <v n="Modifiable">true</v>
              <v n="Id">8L</v>
            </o>
            <v n="PageArea">3</v>
            <v n="Bounds">"2, 3, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="OwningPageId">-1L</v>
            <v n="Id">7L</v>
          </o>
          <o t="CFCConnection">
            <v n="Bounds">"0, 0, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="SourcePinId">6L</v>
            <v n="DestPinId">1L</v>
            <v n="Id">9L</v>
          </o>
          <o t="CFCBoxElement">
            <o n="Inputs" t="CFCItemList">
              <l2 n="InnerList" cet="CFCInputPin">
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">10L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">11L</v>
                </o>
              </l2>
            </o>
            <o n="Outputs" t="CFCItemList">
              <l2 n="InnerList" cet="CFCOutputPin">
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">12L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">13L</v>
                </o>
              </l2>
            </o>
            <o n="Texts" t="CFCItemList">
              <l2 n="InnerList" cet="CFCText">
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"IN"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">14L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"PT"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">15L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"Q"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">16L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"ET"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">17L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"TON"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">18L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"tR1_7"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">19L</v>
                </o>
              </l2>
            </o>
            <o n="Parameters" t="CFCItemList">
              <l2 n="InnerList" />
            </o>
            <n n="PreparedParameters" />
            <v n="PageArea">0</v>
            <v n="Bounds">"30, 6, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="EnEno">false</v>
            <v n="KindOfCall" t="KindOfCall">FunctionBlock</v>
            <v n="ContainsExtensibleInputs">false</v>
            <v n="Forced">false</v>
            <v n="IsFeedbackStart">false</v>
            <v n="OwningPageId">-1L</v>
            <v n="Id">20L</v>
          </o>
          <o t="CFCInputElement">
            <o n="Output" t="CFCOutputPin">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Negated">false</v>
              <v n="SetReset" t="SetReset">None</v>
              <v n="SetResetRef" t="SetResetRef">None</v>
              <v n="PretendsToBeConnected">false</v>
              <v n="Id">21L</v>
            </o>
            <o n="Text" t="CFCText">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Text">"TRUE"</v>
              <v n="Modifiable">true</v>
              <v n="Id">23L</v>
            </o>
            <v n="PageArea">3</v>
            <v n="Bounds">"2, 7, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="OwningPageId">-1L</v>
            <v n="Id">22L</v>
          </o>
          <o t="CFCConnection">
            <v n="Bounds">"0, 0, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="SourcePinId">21L</v>
            <v n="DestPinId">10L</v>
            <v n="Id">24L</v>
          </o>
          <o t="CFCInputElement">
            <o n="Output" t="CFCOutputPin">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Negated">false</v>
              <v n="SetReset" t="SetReset">None</v>
              <v n="SetResetRef" t="SetResetRef">None</v>
              <v n="PretendsToBeConnected">false</v>
              <v n="Id">25L</v>
            </o>
            <o n="Text" t="CFCText">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Text">"T#10MS"</v>
              <v n="Modifiable">true</v>
              <v n="Id">27L</v>
            </o>
            <v n="PageArea">3</v>
            <v n="Bounds">"2, 8, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="OwningPageId">-1L</v>
            <v n="Id">26L</v>
          </o>
          <o t="CFCConnection">
            <v n="Bounds">"0, 0, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="SourcePinId">25L</v>
            <v n="DestPinId">11L</v>
            <v n="Id">28L</v>
          </o>
          <o t="CFCBoxElement">
            <o n="Inputs" t="CFCItemList">
              <l2 n="InnerList" cet="CFCInputPin">
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">29L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">30L</v>
                </o>
              </l2>
            </o>
            <o n="Outputs" t="CFCItemList">
              <l2 n="InnerList" cet="CFCOutputPin">
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">31L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">32L</v>
                </o>
              </l2>
            </o>
            <o n="Texts" t="CFCItemList">
              <l2 n="InnerList" cet="CFCText">
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"IN"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">33L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"PT"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">34L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"Q"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">35L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"ET"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">36L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"TON"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">37L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"tR2_7"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">38L</v>
                </o>
              </l2>
            </o>
            <o n="Parameters" t="CFCItemList">
              <l2 n="InnerList" />
            </o>
            <n n="PreparedParameters" />
            <v n="PageArea">0</v>
            <v n="Bounds">"30, 11, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="EnEno">false</v>
            <v n="KindOfCall" t="KindOfCall">FunctionBlock</v>
            <v n="ContainsExtensibleInputs">false</v>
            <v n="Forced">false</v>
            <v n="IsFeedbackStart">false</v>
            <v n="OwningPageId">-1L</v>
            <v n="Id">39L</v>
          </o>
          <o t="CFCInputElement">
            <o n="Output" t="CFCOutputPin">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Negated">false</v>
              <v n="SetReset" t="SetReset">None</v>
              <v n="SetResetRef" t="SetResetRef">None</v>
              <v n="PretendsToBeConnected">false</v>
              <v n="Id">40L</v>
            </o>
            <o n="Text" t="CFCText">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Text">"TRUE"</v>
              <v n="Modifiable">true</v>
              <v n="Id">42L</v>
            </o>
            <v n="PageArea">3</v>
            <v n="Bounds">"2, 12, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="OwningPageId">-1L</v>
            <v n="Id">41L</v>
          </o>
          <o t="CFCConnection">
            <v n="Bounds">"0, 0, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="SourcePinId">40L</v>
            <v n="DestPinId">29L</v>
            <v n="Id">43L</v>
          </o>
          <o t="CFCInputElement">
            <o n="Output" t="CFCOutputPin">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Negated">false</v>
              <v n="SetReset" t="SetReset">None</v>
              <v n="SetResetRef" t="SetResetRef">None</v>
              <v n="PretendsToBeConnected">false</v>
              <v n="Id">44L</v>
            </o>
            <o n="Text" t="CFCText">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Text">"T#20MS"</v>
              <v n="Modifiable">true</v>
              <v n="Id">46L</v>
            </o>
            <v n="PageArea">3</v>
            <v n="Bounds">"2, 13, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="OwningPageId">-1L</v>
            <v n="Id">45L</v>
          </o>
          <o t="CFCConnection">
            <v n="Bounds">"0, 0, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="SourcePinId">44L</v>
            <v n="DestPinId">30L</v>
            <v n="Id">47L</v>
          </o>
          <o t="CFCBoxElement">
            <o n="Inputs" t="CFCItemList">
              <l2 n="InnerList" cet="CFCInputPin">
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">48L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">49L</v>
                </o>
              </l2>
            </o>
            <o n="Outputs" t="CFCItemList">
              <l2 n="InnerList" cet="CFCOutputPin">
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">50L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">51L</v>
                </o>
              </l2>
            </o>
            <o n="Texts" t="CFCItemList">
              <l2 n="InnerList" cet="CFCText">
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"IN"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">52L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"PT"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">53L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"Q"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">54L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"ET"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">55L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"TON"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">56L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"tPress_7"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">57L</v>
                </o>
              </l2>
            </o>
            <o n="Parameters" t="CFCItemList">
              <l2 n="InnerList" />
            </o>
            <n n="PreparedParameters" />
            <v n="PageArea">0</v>
            <v n="Bounds">"30, 16, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="EnEno">false</v>
            <v n="KindOfCall" t="KindOfCall">FunctionBlock</v>
            <v n="ContainsExtensibleInputs">false</v>
            <v n="Forced">false</v>
            <v n="IsFeedbackStart">false</v>
            <v n="OwningPageId">-1L</v>
            <v n="Id">58L</v>
          </o>
          <o t="CFCInputElement">
            <o n="Output" t="CFCOutputPin">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Negated">false</v>
              <v n="SetReset" t="SetReset">None</v>
              <v n="SetResetRef" t="SetResetRef">None</v>
              <v n="PretendsToBeConnected">false</v>
              <v n="Id">59L</v>
            </o>
            <o n="Text" t="CFCText">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Text">"TRUE"</v>
              <v n="Modifiable">true</v>
              <v n="Id">61L</v>
            </o>
            <v n="PageArea">3</v>
            <v n="Bounds">"2, 17, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="OwningPageId">-1L</v>
            <v n="Id">60L</v>
          </o>
          <o t="CFCConnection">
            <v n="Bounds">"0, 0, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="SourcePinId">59L</v>
            <v n="DestPinId">48L</v>
            <v n="Id">62L</v>
          </o>
          <o t="CFCInputElement">
            <o n="Output" t="CFCOutputPin">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Negated">false</v>
              <v n="SetReset" t="SetReset">None</v>
              <v n="SetResetRef" t="SetResetRef">None</v>
              <v n="PretendsToBeConnected">false</v>
              <v n="Id">63L</v>
            </o>
            <o n="Text" t="CFCText">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Text">"T#50MS"</v>
              <v n="Modifiable">true</v>
              <v n="Id">65L</v>
            </o>
            <v n="PageArea">3</v>
            <v n="Bounds">"2, 18, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="OwningPageId">-1L</v>
            <v n="Id">64L</v>
          </o>
          <o t="CFCConnection">
            <v n="Bounds">"0, 0, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="SourcePinId">63L</v>
            <v n="DestPinId">49L</v>
            <v n="Id">66L</v>
          </o>
          <o t="CFCBoxElement">
            <o n="Inputs" t="CFCItemList">
              <l2 n="InnerList" cet="CFCInputPin">
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">67L</v>
                </o>
              </l2>
            </o>
            <o n="Outputs" t="CFCItemList">
              <l2 n="InnerList" cet="CFCOutputPin">
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">68L</v>
                </o>
              </l2>
            </o>
            <o n="Texts" t="CFCItemList">
              <l2 n="InnerList" cet="CFCText">
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"CLK"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">69L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"Q"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">70L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"R_TRIG"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">71L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"trigPress_7"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">72L</v>
                </o>
              </l2>
            </o>
            <o n="Parameters" t="CFCItemList">
              <l2 n="InnerList" />
            </o>
            <n n="PreparedParameters" />
            <v n="PageArea">0</v>
            <v n="Bounds">"30, 21, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="EnEno">false</v>
            <v n="KindOfCall" t="KindOfCall">FunctionBlock</v>
            <v n="ContainsExtensibleInputs">false</v>
            <v n="Forced">false</v>
            <v n="IsFeedbackStart">false</v>
            <v n="OwningPageId">-1L</v>
            <v n="Id">73L</v>
          </o>
          <o t="CFCInputElement">
            <o n="Output" t="CFCOutputPin">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Negated">false</v>
              <v n="SetReset" t="SetReset">None</v>
              <v n="SetResetRef" t="SetResetRef">None</v>
              <v n="PretendsToBeConnected">false</v>
              <v n="Id">74L</v>
            </o>
            <o n="Text" t="CFCText">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Text">"tPress_7.Q"</v>
              <v n="Modifiable">true</v>
              <v n="Id">76L</v>
            </o>
            <v n="PageArea">3</v>
            <v n="Bounds">"2, 22, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="OwningPageId">-1L</v>
            <v n="Id">75L</v>
          </o>
          <o t="CFCConnection">
            <v n="Bounds">"0, 0, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="SourcePinId">74L</v>
            <v n="DestPinId">67L</v>
            <v n="Id">77L</v>
          </o>
          <o t="CFCBoxElement">
            <o n="Inputs" t="CFCItemList">
              <l2 n="InnerList" cet="CFCInputPin">
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">78L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">79L</v>
                </o>
              </l2>
            </o>
            <o n="Outputs" t="CFCItemList">
              <l2 n="InnerList" cet="CFCOutputPin">
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">80L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">81L</v>
                </o>
              </l2>
            </o>
            <o n="Texts" t="CFCItemList">
              <l2 n="InnerList" cet="CFCText">
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"IN"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">82L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"PT"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">83L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"Q"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">84L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"ET"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">85L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"TON"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">86L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"t1_7"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">87L</v>
                </o>
              </l2>
            </o>
            <o n="Parameters" t="CFCItemList">
              <l2 n="InnerList" />
            </o>
            <n n="PreparedParameters" />
            <v n="PageArea">0</v>
            <v n="Bounds">"30, 25, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="EnEno">false</v>
            <v n="KindOfCall" t="KindOfCall">FunctionBlock</v>
            <v n="ContainsExtensibleInputs">false</v>
            <v n="Forced">false</v>
            <v n="IsFeedbackStart">false</v>
            <v n="OwningPageId">-1L</v>
            <v n="Id">88L</v>
          </o>
          <o t="CFCInputElement">
            <o n="Output" t="CFCOutputPin">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Negated">false</v>
              <v n="SetReset" t="SetReset">None</v>
              <v n="SetResetRef" t="SetResetRef">None</v>
              <v n="PretendsToBeConnected">false</v>
              <v n="Id">89L</v>
            </o>
            <o n="Text" t="CFCText">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Text">"tPress_7.Q"</v>
              <v n="Modifiable">true</v>
              <v n="Id">91L</v>
            </o>
            <v n="PageArea">3</v>
            <v n="Bounds">"2, 26, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="OwningPageId">-1L</v>
            <v n="Id">90L</v>
          </o>
          <o t="CFCConnection">
            <v n="Bounds">"0, 0, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="SourcePinId">89L</v>
            <v n="DestPinId">78L</v>
            <v n="Id">92L</v>
          </o>
          <o t="CFCInputElement">
            <o n="Output" t="CFCOutputPin">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Negated">false</v>
              <v n="SetReset" t="SetReset">None</v>
              <v n="SetResetRef" t="SetResetRef">None</v>
              <v n="PretendsToBeConnected">false</v>
              <v n="Id">93L</v>
            </o>
            <o n="Text" t="CFCText">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Text">"T#300MS"</v>
              <v n="Modifiable">true</v>
              <v n="Id">95L</v>
            </o>
            <v n="PageArea">3</v>
            <v n="Bounds">"2, 27, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="OwningPageId">-1L</v>
            <v n="Id">94L</v>
          </o>
          <o t="CFCConnection">
            <v n="Bounds">"0, 0, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="SourcePinId">93L</v>
            <v n="DestPinId">79L</v>
            <v n="Id">96L</v>
          </o>
          <o t="CFCBoxElement">
            <o n="Inputs" t="CFCItemList">
              <l2 n="InnerList" cet="CFCInputPin">
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">97L</v>
                </o>
              </l2>
            </o>
            <o n="Outputs" t="CFCItemList">
              <l2 n="InnerList" cet="CFCOutputPin">
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">98L</v>
                </o>
              </l2>
            </o>
            <o n="Texts" t="CFCItemList">
              <l2 n="InnerList" cet="CFCText">
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"CLK"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">99L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"Q"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">100L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"R_TRIG"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">101L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"trig1_7"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">102L</v>
                </o>
              </l2>
            </o>
            <o n="Parameters" t="CFCItemList">
              <l2 n="InnerList" />
            </o>
            <n n="PreparedParameters" />
            <v n="PageArea">0</v>
            <v n="Bounds">"30, 30, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="EnEno">false</v>
            <v n="KindOfCall" t="KindOfCall">FunctionBlock</v>
            <v n="ContainsExtensibleInputs">false</v>
            <v n="Forced">false</v>
            <v n="IsFeedbackStart">false</v>
            <v n="OwningPageId">-1L</v>
            <v n="Id">103L</v>
          </o>
          <o t="CFCInputElement">
            <o n="Output" t="CFCOutputPin">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Negated">false</v>
              <v n="SetReset" t="SetReset">None</v>
              <v n="SetResetRef" t="SetResetRef">None</v>
              <v n="PretendsToBeConnected">false</v>
              <v n="Id">104L</v>
            </o>
            <o n="Text" t="CFCText">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Text">"t1_7.Q"</v>
              <v n="Modifiable">true</v>
              <v n="Id">106L</v>
            </o>
            <v n="PageArea">3</v>
            <v n="Bounds">"2, 31, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="OwningPageId">-1L</v>
            <v n="Id">105L</v>
          </o>
          <o t="CFCConnection">
            <v n="Bounds">"0, 0, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="SourcePinId">104L</v>
            <v n="DestPinId">97L</v>
            <v n="Id">107L</v>
          </o>
          <o t="CFCBoxElement">
            <o n="Inputs" t="CFCItemList">
              <l2 n="InnerList" cet="CFCInputPin">
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">108L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">109L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">110L</v>
                </o>
              </l2>
            </o>
            <o n="Outputs" t="CFCItemList">
              <l2 n="InnerList" cet="CFCOutputPin">
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">111L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">112L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">113L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">114L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">115L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">116L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">117L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">118L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">119L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">120L</v>
                </o>
              </l2>
            </o>
            <o n="Texts" t="CFCItemList">
              <l2 n="InnerList" cet="CFCText">
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"Run"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">121L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"ErrAck"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">122L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"ModuleFault"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">123L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"ComErr"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">124L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"FbErr"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">125L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"OutErr"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">126L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"OtherErr"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">127L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"ComStartup"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">128L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"FbDeactive"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">129L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"FbRun"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">130L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"InRun"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">131L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"State"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">132L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"Diag"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">133L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"T_SafeGroup"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">134L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"group_7"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">135L</v>
                </o>
              </l2>
            </o>
            <o n="Parameters" t="CFCItemList">
              <l2 n="InnerList" />
            </o>
            <n n="PreparedParameters" />
            <v n="PageArea">0</v>
            <v n="Bounds">"30, 34, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="EnEno">false</v>
            <v n="KindOfCall" t="KindOfCall">FunctionBlock</v>
            <v n="ContainsExtensibleInputs">false</v>
            <v n="Forced">false</v>
            <v n="IsFeedbackStart">false</v>
            <v n="OwningPageId">-1L</v>
            <v n="Id">136L</v>
          </o>
          <o t="CFCInputElement">
            <o n="Output" t="CFCOutputPin">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Negated">false</v>
              <v n="SetReset" t="SetReset">None</v>
              <v n="SetResetRef" t="SetResetRef">None</v>
              <v n="PretendsToBeConnected">false</v>
              <v n="Id">137L</v>
            </o>
            <o n="Text" t="CFCText">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Text">"TRUE"</v>
              <v n="Modifiable">true</v>
              <v n="Id">139L</v>
            </o>
            <v n="PageArea">3</v>
            <v n="Bounds">"2, 35, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="OwningPageId">-1L</v>
            <v n="Id">138L</v>
          </o>
          <o t="CFCConnection">
            <v n="Bounds">"0, 0, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="SourcePinId">137L</v>
            <v n="DestPinId">108L</v>
            <v n="Id">140L</v>
          </o>
          <o t="CFCInputElement">
            <o n="Output" t="CFCOutputPin">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Negated">false</v>
              <v n="SetReset" t="SetReset">None</v>
              <v n="SetResetRef" t="SetResetRef">None</v>
              <v n="PretendsToBeConnected">false</v>
              <v n="Id">141L</v>
            </o>
            <o n="Text" t="CFCText">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Text">"FALSE"</v>
              <v n="Modifiable">true</v>
              <v n="Id">143L</v>
            </o>
            <v n="PageArea">3</v>
            <v n="Bounds">"2, 36, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="OwningPageId">-1L</v>
            <v n="Id">142L</v>
          </o>
          <o t="CFCConnection">
            <v n="Bounds">"0, 0, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="SourcePinId">141L</v>
            <v n="DestPinId">109L</v>
            <v n="Id">144L</v>
          </o>
          <o t="CFCBoxElement">
            <o n="Inputs" t="CFCItemList">
              <l2 n="InnerList" cet="CFCInputPin">
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">145L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">146L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">147L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">148L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">149L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">150L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">151L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">152L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">153L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">154L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">155L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">156L</v>
                </o>
              </l2>
            </o>
            <o n="Outputs" t="CFCItemList">
              <l2 n="InnerList" cet="CFCOutputPin">
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">157L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">158L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">159L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">160L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">161L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">162L</v>
                </o>
              </l2>
            </o>
            <o n="Texts" t="CFCItemList">
              <l2 n="InnerList" cet="CFCText">
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"Restart"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">163L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"EDM1"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">164L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"EDM2"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">165L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"EStopIn1"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">166L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"EStopIn2"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">167L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"EStopIn3"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">168L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"EStopIn4"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">169L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"EStopIn5"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">170L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"EStopIn6"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">171L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"EStopIn7"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">172L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"EStopIn8"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">173L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"Parameters"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">174L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"Error"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">175L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"State"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">176L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"Diag"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">177L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"IsRunning"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">178L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"EStopOut"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">179L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"EStopDelOut"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">180L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"T_SafeEStop"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">181L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"fb_7"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">182L</v>
                </o>
              </l2>
            </o>
            <o n="Parameters" t="CFCItemList">
              <l2 n="InnerList" />
            </o>
            <n n="PreparedParameters" />
            <v n="PageArea">0</v>
            <v n="Bounds">"30, 47, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="EnEno">false</v>
            <v n="KindOfCall" t="KindOfCall">FunctionBlock</v>
            <v n="ContainsExtensibleInputs">false</v>
            <v n="Forced">false</v>
            <v n="IsFeedbackStart">false</v>
            <v n="OwningPageId">-1L</v>
            <v n="Id">183L</v>
          </o>
          <o t="CFCInputElement">
            <o n="Output" t="CFCOutputPin">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Negated">false</v>
              <v n="SetReset" t="SetReset">None</v>
              <v n="SetResetRef" t="SetResetRef">None</v>
              <v n="PretendsToBeConnected">false</v>
              <v n="Id">184L</v>
            </o>
            <o n="Text" t="CFCText">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Text">"tR1_7.Q AND NOT tR2_7.Q"</v>
              <v n="Modifiable">true</v>
              <v n="Id">186L</v>
            </o>
            <v n="PageArea">3</v>
            <v n="Bounds">"2, 48, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="OwningPageId">-1L</v>
            <v n="Id">185L</v>
          </o>
          <o t="CFCConnection">
            <v n="Bounds">"0, 0, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="SourcePinId">184L</v>
            <v n="DestPinId">145L</v>
            <v n="Id">187L</v>
          </o>
          <o t="CFCInputElement">
            <o n="Output" t="CFCOutputPin">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Negated">false</v>
              <v n="SetReset" t="SetReset">None</v>
              <v n="SetResetRef" t="SetResetRef">None</v>
              <v n="PretendsToBeConnected">false</v>
              <v n="Id">188L</v>
            </o>
            <o n="Text" t="CFCText">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Text">"NOT tPress_7.Q"</v>
              <v n="Modifiable">true</v>
              <v n="Id">190L</v>
            </o>
            <v n="PageArea">3</v>
            <v n="Bounds">"2, 51, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="OwningPageId">-1L</v>
            <v n="Id">189L</v>
          </o>
          <o t="CFCConnection">
            <v n="Bounds">"0, 0, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="SourcePinId">188L</v>
            <v n="DestPinId">148L</v>
            <v n="Id">191L</v>
          </o>
          <o t="CFCBoxElement">
            <o n="Inputs" t="CFCItemList">
              <l2 n="InnerList" cet="CFCInputPin">
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">192L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">193L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">194L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">195L</v>
                </o>
              </l2>
            </o>
            <o n="Outputs" t="CFCItemList">
              <l2 n="InnerList" cet="CFCOutputPin">
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">196L</v>
                </o>
              </l2>
            </o>
            <o n="Texts" t="CFCItemList">
              <l2 n="InnerList" cet="CFCText">
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"EN"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">197L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"Expected"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">198L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"Actual"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">199L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"Message"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">200L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"ENO"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">201L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"AssertEquals_BOOL"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">202L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">""</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">203L</v>
                </o>
              </l2>
            </o>
            <o n="Parameters" t="CFCItemList">
              <l2 n="InnerList" />
            </o>
            <n n="PreparedParameters" />
            <v n="PageArea">0</v>
            <v n="Bounds">"74, 48, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="EnEno">true</v>
            <v n="KindOfCall" t="KindOfCall">LocalMethod</v>
            <v n="ContainsExtensibleInputs">false</v>
            <v n="Forced">false</v>
            <v n="IsFeedbackStart">false</v>
            <v n="OwningPageId">-1L</v>
            <v n="Id">204L</v>
          </o>
          <o t="CFCConnection">
            <v n="Bounds">"0, 0, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="SourcePinId">68L</v>
            <v n="DestPinId">192L</v>
            <v n="Id">205L</v>
          </o>
          <o t="CFCInputElement">
            <o n="Output" t="CFCOutputPin">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Negated">false</v>
              <v n="SetReset" t="SetReset">None</v>
              <v n="SetResetRef" t="SetResetRef">None</v>
              <v n="PretendsToBeConnected">false</v>
              <v n="Id">206L</v>
            </o>
            <o n="Text" t="CFCText">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Text">"FALSE"</v>
              <v n="Modifiable">true</v>
              <v n="Id">208L</v>
            </o>
            <v n="PageArea">3</v>
            <v n="Bounds">"49, 50, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="OwningPageId">-1L</v>
            <v n="Id">207L</v>
          </o>
          <o t="CFCConnection">
            <v n="Bounds">"0, 0, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="SourcePinId">206L</v>
            <v n="DestPinId">193L</v>
            <v n="Id">209L</v>
          </o>
          <o t="CFCConnection">
            <v n="Bounds">"0, 0, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="SourcePinId">161L</v>
            <v n="DestPinId">194L</v>
            <v n="Id">210L</v>
          </o>
          <o t="CFCInputElement">
            <o n="Output" t="CFCOutputPin">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Negated">false</v>
              <v n="SetReset" t="SetReset">None</v>
              <v n="SetResetRef" t="SetResetRef">None</v>
              <v n="PretendsToBeConnected">false</v>
              <v n="Id">211L</v>
            </o>
            <o n="Text" t="CFCText">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Text">"'EStopOut off immediately'"</v>
              <v n="Modifiable">true</v>
              <v n="Id">213L</v>
            </o>
            <v n="PageArea">3</v>
            <v n="Bounds">"49, 52, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="OwningPageId">-1L</v>
            <v n="Id">212L</v>
          </o>
          <o t="CFCConnection">
            <v n="Bounds">"0, 0, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="SourcePinId">211L</v>
            <v n="DestPinId">195L</v>
            <v n="Id">214L</v>
          </o>
          <o t="CFCBoxElement">
            <o n="Inputs" t="CFCItemList">
              <l2 n="InnerList" cet="CFCInputPin">
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">215L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">216L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">217L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">218L</v>
                </o>
              </l2>
            </o>
            <o n="Outputs" t="CFCItemList">
              <l2 n="InnerList" cet="CFCOutputPin">
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">219L</v>
                </o>
              </l2>
            </o>
            <o n="Texts" t="CFCItemList">
              <l2 n="InnerList" cet="CFCText">
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"EN"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">220L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"Expected"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">221L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"Actual"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">222L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"Message"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">223L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"ENO"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">224L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"AssertEquals_BOOL"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">225L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">""</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">226L</v>
                </o>
              </l2>
            </o>
            <o n="Parameters" t="CFCItemList">
              <l2 n="InnerList" />
            </o>
            <n n="PreparedParameters" />
            <v n="PageArea">0</v>
            <v n="Bounds">"74, 54, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="EnEno">true</v>
            <v n="KindOfCall" t="KindOfCall">LocalMethod</v>
            <v n="ContainsExtensibleInputs">false</v>
            <v n="Forced">false</v>
            <v n="IsFeedbackStart">false</v>
            <v n="OwningPageId">-1L</v>
            <v n="Id">227L</v>
          </o>
          <o t="CFCConnection">
            <v n="Bounds">"0, 0, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="SourcePinId">68L</v>
            <v n="DestPinId">215L</v>
            <v n="Id">228L</v>
          </o>
          <o t="CFCInputElement">
            <o n="Output" t="CFCOutputPin">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Negated">false</v>
              <v n="SetReset" t="SetReset">None</v>
              <v n="SetResetRef" t="SetResetRef">None</v>
              <v n="PretendsToBeConnected">false</v>
              <v n="Id">229L</v>
            </o>
            <o n="Text" t="CFCText">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Text">"TRUE"</v>
              <v n="Modifiable">true</v>
              <v n="Id">231L</v>
            </o>
            <v n="PageArea">3</v>
            <v n="Bounds">"49, 56, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="OwningPageId">-1L</v>
            <v n="Id">230L</v>
          </o>
          <o t="CFCConnection">
            <v n="Bounds">"0, 0, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="SourcePinId">229L</v>
            <v n="DestPinId">216L</v>
            <v n="Id">232L</v>
          </o>
          <o t="CFCConnection">
            <v n="Bounds">"0, 0, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="SourcePinId">162L</v>
            <v n="DestPinId">217L</v>
            <v n="Id">233L</v>
          </o>
          <o t="CFCInputElement">
            <o n="Output" t="CFCOutputPin">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Negated">false</v>
              <v n="SetReset" t="SetReset">None</v>
              <v n="SetResetRef" t="SetResetRef">None</v>
              <v n="PretendsToBeConnected">false</v>
              <v n="Id">234L</v>
            </o>
            <o n="Text" t="CFCText">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Text">"'EStopDelOut still on'"</v>
              <v n="Modifiable">true</v>
              <v n="Id">236L</v>
            </o>
            <v n="PageArea">3</v>
            <v n="Bounds">"49, 58, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="OwningPageId">-1L</v>
            <v n="Id">235L</v>
          </o>
          <o t="CFCConnection">
            <v n="Bounds">"0, 0, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="SourcePinId">234L</v>
            <v n="DestPinId">218L</v>
            <v n="Id">237L</v>
          </o>
          <o t="CFCBoxElement">
            <o n="Inputs" t="CFCItemList">
              <l2 n="InnerList" cet="CFCInputPin">
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">238L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">239L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">240L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">241L</v>
                </o>
              </l2>
            </o>
            <o n="Outputs" t="CFCItemList">
              <l2 n="InnerList" cet="CFCOutputPin">
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">242L</v>
                </o>
              </l2>
            </o>
            <o n="Texts" t="CFCItemList">
              <l2 n="InnerList" cet="CFCText">
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"EN"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">243L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"Expected"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">244L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"Actual"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">245L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"Message"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">246L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"ENO"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">247L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"AssertEquals_BYTE"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">248L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">""</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">249L</v>
                </o>
              </l2>
            </o>
            <o n="Parameters" t="CFCItemList">
              <l2 n="InnerList" />
            </o>
            <n n="PreparedParameters" />
            <v n="PageArea">0</v>
            <v n="Bounds">"74, 60, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="EnEno">true</v>
            <v n="KindOfCall" t="KindOfCall">LocalMethod</v>
            <v n="ContainsExtensibleInputs">false</v>
            <v n="Forced">false</v>
            <v n="IsFeedbackStart">false</v>
            <v n="OwningPageId">-1L</v>
            <v n="Id">250L</v>
          </o>
          <o t="CFCConnection">
            <v n="Bounds">"0, 0, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="SourcePinId">68L</v>
            <v n="DestPinId">238L</v>
            <v n="Id">251L</v>
          </o>
          <o t="CFCInputElement">
            <o n="Output" t="CFCOutputPin">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Negated">false</v>
              <v n="SetReset" t="SetReset">None</v>
              <v n="SetResetRef" t="SetResetRef">None</v>
              <v n="PretendsToBeConnected">false</v>
              <v n="Id">252L</v>
            </o>
            <o n="Text" t="CFCText">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Text">"TO_BYTE(E_SafeFbState.DelayOut)"</v>
              <v n="Modifiable">true</v>
              <v n="Id">254L</v>
            </o>
            <v n="PageArea">3</v>
            <v n="Bounds">"49, 62, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="OwningPageId">-1L</v>
            <v n="Id">253L</v>
          </o>
          <o t="CFCConnection">
            <v n="Bounds">"0, 0, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="SourcePinId">252L</v>
            <v n="DestPinId">239L</v>
            <v n="Id">255L</v>
          </o>
          <o t="CFCConnection">
            <v n="Bounds">"0, 0, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="SourcePinId">158L</v>
            <v n="DestPinId">240L</v>
            <v n="Id">256L</v>
          </o>
          <o t="CFCInputElement">
            <o n="Output" t="CFCOutputPin">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Negated">false</v>
              <v n="SetReset" t="SetReset">None</v>
              <v n="SetResetRef" t="SetResetRef">None</v>
              <v n="PretendsToBeConnected">false</v>
              <v n="Id">257L</v>
            </o>
            <o n="Text" t="CFCText">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Text">"'state DELAYOUT'"</v>
              <v n="Modifiable">true</v>
              <v n="Id">259L</v>
            </o>
            <v n="PageArea">3</v>
            <v n="Bounds">"49, 64, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="OwningPageId">-1L</v>
            <v n="Id">258L</v>
          </o>
          <o t="CFCConnection">
            <v n="Bounds">"0, 0, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="SourcePinId">257L</v>
            <v n="DestPinId">241L</v>
            <v n="Id">260L</v>
          </o>
          <o t="CFCBoxElement">
            <o n="Inputs" t="CFCItemList">
              <l2 n="InnerList" cet="CFCInputPin">
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">261L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">262L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">263L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">264L</v>
                </o>
              </l2>
            </o>
            <o n="Outputs" t="CFCItemList">
              <l2 n="InnerList" cet="CFCOutputPin">
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">265L</v>
                </o>
              </l2>
            </o>
            <o n="Texts" t="CFCItemList">
              <l2 n="InnerList" cet="CFCText">
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"EN"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">266L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"Expected"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">267L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"Actual"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">268L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"Message"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">269L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"ENO"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">270L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"AssertEquals_BOOL"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">271L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">""</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">272L</v>
                </o>
              </l2>
            </o>
            <o n="Parameters" t="CFCItemList">
              <l2 n="InnerList" />
            </o>
            <n n="PreparedParameters" />
            <v n="PageArea">0</v>
            <v n="Bounds">"74, 66, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="EnEno">true</v>
            <v n="KindOfCall" t="KindOfCall">LocalMethod</v>
            <v n="ContainsExtensibleInputs">false</v>
            <v n="Forced">false</v>
            <v n="IsFeedbackStart">false</v>
            <v n="OwningPageId">-1L</v>
            <v n="Id">273L</v>
          </o>
          <o t="CFCConnection">
            <v n="Bounds">"0, 0, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="SourcePinId">98L</v>
            <v n="DestPinId">261L</v>
            <v n="Id">274L</v>
          </o>
          <o t="CFCInputElement">
            <o n="Output" t="CFCOutputPin">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Negated">false</v>
              <v n="SetReset" t="SetReset">None</v>
              <v n="SetResetRef" t="SetResetRef">None</v>
              <v n="PretendsToBeConnected">false</v>
              <v n="Id">275L</v>
            </o>
            <o n="Text" t="CFCText">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Text">"FALSE"</v>
              <v n="Modifiable">true</v>
              <v n="Id">277L</v>
            </o>
            <v n="PageArea">3</v>
            <v n="Bounds">"49, 68, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="OwningPageId">-1L</v>
            <v n="Id">276L</v>
          </o>
          <o t="CFCConnection">
            <v n="Bounds">"0, 0, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="SourcePinId">275L</v>
            <v n="DestPinId">262L</v>
            <v n="Id">278L</v>
          </o>
          <o t="CFCConnection">
            <v n="Bounds">"0, 0, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="SourcePinId">162L</v>
            <v n="DestPinId">263L</v>
            <v n="Id">279L</v>
          </o>
          <o t="CFCInputElement">
            <o n="Output" t="CFCOutputPin">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Negated">false</v>
              <v n="SetReset" t="SetReset">None</v>
              <v n="SetResetRef" t="SetResetRef">None</v>
              <v n="PretendsToBeConnected">false</v>
              <v n="Id">280L</v>
            </o>
            <o n="Text" t="CFCText">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Text">"'EStopDelOut off after the delay'"</v>
              <v n="Modifiable">true</v>
              <v n="Id">282L</v>
            </o>
            <v n="PageArea">3</v>
            <v n="Bounds">"49, 70, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="OwningPageId">-1L</v>
            <v n="Id">281L</v>
          </o>
          <o t="CFCConnection">
            <v n="Bounds">"0, 0, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="SourcePinId">280L</v>
            <v n="DestPinId">264L</v>
            <v n="Id">283L</v>
          </o>
          <o t="CFCBoxElement">
            <o n="Inputs" t="CFCItemList">
              <l2 n="InnerList" cet="CFCInputPin">
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">284L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">285L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">286L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">287L</v>
                </o>
              </l2>
            </o>
            <o n="Outputs" t="CFCItemList">
              <l2 n="InnerList" cet="CFCOutputPin">
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">288L</v>
                </o>
              </l2>
            </o>
            <o n="Texts" t="CFCItemList">
              <l2 n="InnerList" cet="CFCText">
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"EN"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">289L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"Expected"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">290L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"Actual"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">291L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"Message"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">292L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"ENO"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">293L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"AssertEquals_BYTE"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">294L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">""</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">295L</v>
                </o>
              </l2>
            </o>
            <o n="Parameters" t="CFCItemList">
              <l2 n="InnerList" />
            </o>
            <n n="PreparedParameters" />
            <v n="PageArea">0</v>
            <v n="Bounds">"74, 72, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="EnEno">true</v>
            <v n="KindOfCall" t="KindOfCall">LocalMethod</v>
            <v n="ContainsExtensibleInputs">false</v>
            <v n="Forced">false</v>
            <v n="IsFeedbackStart">false</v>
            <v n="OwningPageId">-1L</v>
            <v n="Id">296L</v>
          </o>
          <o t="CFCConnection">
            <v n="Bounds">"0, 0, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="SourcePinId">98L</v>
            <v n="DestPinId">284L</v>
            <v n="Id">297L</v>
          </o>
          <o t="CFCInputElement">
            <o n="Output" t="CFCOutputPin">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Negated">false</v>
              <v n="SetReset" t="SetReset">None</v>
              <v n="SetResetRef" t="SetResetRef">None</v>
              <v n="PretendsToBeConnected">false</v>
              <v n="Id">298L</v>
            </o>
            <o n="Text" t="CFCText">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Text">"TO_BYTE(E_SafeFbState.Safe)"</v>
              <v n="Modifiable">true</v>
              <v n="Id">300L</v>
            </o>
            <v n="PageArea">3</v>
            <v n="Bounds">"49, 74, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="OwningPageId">-1L</v>
            <v n="Id">299L</v>
          </o>
          <o t="CFCConnection">
            <v n="Bounds">"0, 0, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="SourcePinId">298L</v>
            <v n="DestPinId">285L</v>
            <v n="Id">301L</v>
          </o>
          <o t="CFCConnection">
            <v n="Bounds">"0, 0, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="SourcePinId">158L</v>
            <v n="DestPinId">286L</v>
            <v n="Id">302L</v>
          </o>
          <o t="CFCInputElement">
            <o n="Output" t="CFCOutputPin">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Negated">false</v>
              <v n="SetReset" t="SetReset">None</v>
              <v n="SetResetRef" t="SetResetRef">None</v>
              <v n="PretendsToBeConnected">false</v>
              <v n="Id">303L</v>
            </o>
            <o n="Text" t="CFCText">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Text">"'state SAFE'"</v>
              <v n="Modifiable">true</v>
              <v n="Id">305L</v>
            </o>
            <v n="PageArea">3</v>
            <v n="Bounds">"49, 76, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="OwningPageId">-1L</v>
            <v n="Id">304L</v>
          </o>
          <o t="CFCConnection">
            <v n="Bounds">"0, 0, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="SourcePinId">303L</v>
            <v n="DestPinId">287L</v>
            <v n="Id">306L</v>
          </o>
          <o t="CFCBoxElement">
            <o n="Inputs" t="CFCItemList">
              <l2 n="InnerList" cet="CFCInputPin">
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">307L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">308L</v>
                </o>
              </l2>
            </o>
            <o n="Outputs" t="CFCItemList">
              <l2 n="InnerList" cet="CFCOutputPin">
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">309L</v>
                </o>
              </l2>
            </o>
            <o n="Texts" t="CFCItemList">
              <l2 n="InnerList" cet="CFCText">
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"EN"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">310L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"TestName"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">311L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"ENO"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">312L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"FinishTest"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">313L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">""</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">314L</v>
                </o>
              </l2>
            </o>
            <o n="Parameters" t="CFCItemList">
              <l2 n="InnerList" />
            </o>
            <n n="PreparedParameters" />
            <v n="PageArea">0</v>
            <v n="Bounds">"30, 78, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="EnEno">true</v>
            <v n="KindOfCall" t="KindOfCall">LocalMethod</v>
            <v n="ContainsExtensibleInputs">false</v>
            <v n="Forced">false</v>
            <v n="IsFeedbackStart">false</v>
            <v n="OwningPageId">-1L</v>
            <v n="Id">315L</v>
          </o>
          <o t="CFCInputElement">
            <o n="Output" t="CFCOutputPin">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Negated">false</v>
              <v n="SetReset" t="SetReset">None</v>
              <v n="SetResetRef" t="SetResetRef">None</v>
              <v n="PretendsToBeConnected">false</v>
              <v n="Id">316L</v>
            </o>
            <o n="Text" t="CFCText">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Text">"trig1_7.Q"</v>
              <v n="Modifiable">true</v>
              <v n="Id">318L</v>
            </o>
            <v n="PageArea">3</v>
            <v n="Bounds">"2, 79, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="OwningPageId">-1L</v>
            <v n="Id">317L</v>
          </o>
          <o t="CFCConnection">
            <v n="Bounds">"0, 0, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="SourcePinId">316L</v>
            <v n="DestPinId">307L</v>
            <v n="Id">319L</v>
          </o>
          <o t="CFCInputElement">
            <o n="Output" t="CFCOutputPin">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Negated">false</v>
              <v n="SetReset" t="SetReset">None</v>
              <v n="SetResetRef" t="SetResetRef">None</v>
              <v n="PretendsToBeConnected">false</v>
              <v n="Id">320L</v>
            </o>
            <o n="Text" t="CFCText">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Text">"'Test_DelayedOutput'"</v>
              <v n="Modifiable">true</v>
              <v n="Id">322L</v>
            </o>
            <v n="PageArea">3</v>
            <v n="Bounds">"2, 80, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="OwningPageId">-1L</v>
            <v n="Id">321L</v>
          </o>
          <o t="CFCConnection">
            <v n="Bounds">"0, 0, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="SourcePinId">320L</v>
            <v n="DestPinId">308L</v>
            <v n="Id">323L</v>
          </o>
                  </l2>
                </o>
                <o n="RoutingPathTable" t="CFCRoutingPathTable">
                  <d2 n="InnerDictionary" ckt="CFCRoutingConnection" cvt="CFCPointList" />
                </o>
                <v n="AutoSizeCanvas">true</v>
                <v n="CanvasWidth">114</v>
                <v n="CanvasHeight">85</v>
                <n n="EditorConfiguration" />
                <v n="AreElementsSpaceOptimized">true</v>
              </o>
            </Data>
            <TypeList>
              <Type n="Boolean">System.Boolean</Type>
              <Type n="CFCBoxElement">{f5becf35-b1f3-4274-b411-81d4b63a1516}</Type>
              <Type n="CFCComposerElement">{a4751422-6e5b-4ae2-a4e0-8fff1adc15a8}</Type>
              <Type n="CFCConnection">{5ae2e111-ecff-4a21-b647-2d4da63f8db7}</Type>
              <Type n="CFCImplementationObject">{32d3375e-c010-41e2-9e43-b2fbf4f2b374}</Type>
              <Type n="CFCInputElement">{d51129f5-df27-4886-99d1-c564d2e2c1f6}</Type>
              <Type n="CFCInputPin">{c994f6e0-311a-4a1c-bc38-75fe34892406}</Type>
              <Type n="CFCInputPinWithSetReset">{5c3476a8-05c5-430e-861c-9cfa51d68ca8}</Type>
              <Type n="CFCItemList">{cd57ba20-558b-4b98-96c1-73c6000c3087}</Type>
              <Type n="CFCOutputElement">{8d9e2b78-3efe-4fe4-8160-f3a7381ddd8f}</Type>
              <Type n="CFCOutputPin">{65582d84-cf18-4ca0-be59-bf5a3d00b8f8}</Type>
              <Type n="CFCPoint">{b3e42b54-b8f2-45d3-825d-747f82f244a0}</Type>
              <Type n="CFCPointList">{584effbc-813e-443a-bf78-ad9c8d49db41}</Type>
              <Type n="CFCRoutingConnection">{93c117eb-0884-403b-b01e-28b89f47e041}</Type>
              <Type n="CFCRoutingPathTable">{4b8bcc79-5980-4868-b49e-005a8148859b}</Type>
              <Type n="CFCText">{72f2b13f-5349-4a8a-bbe6-2bccf3f42179}</Type>
              <Type n="Int32">System.Int32</Type>
              <Type n="Int64">System.Int64</Type>
              <Type n="KindOfCall">{77f43dfe-ca6a-4869-828f-7609d8ed6ea6}</Type>
              <Type n="ProcessValueAccess">{88453c7d-d652-4a27-a1b0-a1953be49a5c}</Type>
              <Type n="SetReset">{24449d48-c96a-49c4-b9d1-a4ea34aedce3}</Type>
              <Type n="SetResetRef">{233bc97c-69fe-4d29-b40e-a9a9b854044e}</Type>
              <Type n="String">System.String</Type>
            </TypeList>
          </XmlArchive>
        </CFC>
      </Implementation>
      <ObjectProperties>
        <XmlArchive>
          <Data>
            <o xml:space="preserve" t="CFCProperty">
              <v n="UseExplicitExecutionOrder">true</v>
            </o>
          </Data>
          <TypeList>
            <Type n="Boolean">System.Boolean</Type>
            <Type n="CFCProperty">{97c1f2ea-5995-48b9-abd5-a3ab983c5def}</Type>
          </TypeList>
        </XmlArchive>
      </ObjectProperties>
    </Method>
    <Method Name="Test_DiscrepancyErrorNeedsSafeInputsBeforeAck" Id="{5609898b-41e9-593d-af57-b1a25f7b531d}">
      <Declaration><![CDATA[METHOD PRIVATE Test_DiscrepancyErrorNeedsSafeInputsBeforeAck
]]></Declaration>
      <Implementation>
        <CFC>
          <XmlArchive>
            <Data>
              <o xml:space="preserve" t="CFCImplementationObject">
                <o n="Items" t="CFCItemList">
                  <l2 n="InnerList">
          <o t="CFCBoxElement">
            <o n="Inputs" t="CFCItemList">
              <l2 n="InnerList" cet="CFCInputPin">
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">1L</v>
                </o>
              </l2>
            </o>
            <o n="Outputs" t="CFCItemList">
              <l2 n="InnerList" cet="CFCOutputPin">
              </l2>
            </o>
            <o n="Texts" t="CFCItemList">
              <l2 n="InnerList" cet="CFCText">
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"TestName"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">2L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"StartTest"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">3L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">""</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">4L</v>
                </o>
              </l2>
            </o>
            <o n="Parameters" t="CFCItemList">
              <l2 n="InnerList" />
            </o>
            <n n="PreparedParameters" />
            <v n="PageArea">0</v>
            <v n="Bounds">"30, 2, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="EnEno">false</v>
            <v n="KindOfCall" t="KindOfCall">LocalMethod</v>
            <v n="ContainsExtensibleInputs">false</v>
            <v n="Forced">false</v>
            <v n="IsFeedbackStart">false</v>
            <v n="OwningPageId">-1L</v>
            <v n="Id">5L</v>
          </o>
          <o t="CFCInputElement">
            <o n="Output" t="CFCOutputPin">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Negated">false</v>
              <v n="SetReset" t="SetReset">None</v>
              <v n="SetResetRef" t="SetResetRef">None</v>
              <v n="PretendsToBeConnected">false</v>
              <v n="Id">6L</v>
            </o>
            <o n="Text" t="CFCText">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Text">"'Test_DiscrepancyErrorNeedsSafeInputsBeforeAck'"</v>
              <v n="Modifiable">true</v>
              <v n="Id">8L</v>
            </o>
            <v n="PageArea">3</v>
            <v n="Bounds">"2, 3, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="OwningPageId">-1L</v>
            <v n="Id">7L</v>
          </o>
          <o t="CFCConnection">
            <v n="Bounds">"0, 0, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="SourcePinId">6L</v>
            <v n="DestPinId">1L</v>
            <v n="Id">9L</v>
          </o>
          <o t="CFCBoxElement">
            <o n="Inputs" t="CFCItemList">
              <l2 n="InnerList" cet="CFCInputPin">
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">10L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">11L</v>
                </o>
              </l2>
            </o>
            <o n="Outputs" t="CFCItemList">
              <l2 n="InnerList" cet="CFCOutputPin">
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">12L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">13L</v>
                </o>
              </l2>
            </o>
            <o n="Texts" t="CFCItemList">
              <l2 n="InnerList" cet="CFCText">
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"IN"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">14L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"PT"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">15L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"Q"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">16L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"ET"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">17L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"TON"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">18L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"tR1_8"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">19L</v>
                </o>
              </l2>
            </o>
            <o n="Parameters" t="CFCItemList">
              <l2 n="InnerList" />
            </o>
            <n n="PreparedParameters" />
            <v n="PageArea">0</v>
            <v n="Bounds">"30, 6, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="EnEno">false</v>
            <v n="KindOfCall" t="KindOfCall">FunctionBlock</v>
            <v n="ContainsExtensibleInputs">false</v>
            <v n="Forced">false</v>
            <v n="IsFeedbackStart">false</v>
            <v n="OwningPageId">-1L</v>
            <v n="Id">20L</v>
          </o>
          <o t="CFCInputElement">
            <o n="Output" t="CFCOutputPin">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Negated">false</v>
              <v n="SetReset" t="SetReset">None</v>
              <v n="SetResetRef" t="SetResetRef">None</v>
              <v n="PretendsToBeConnected">false</v>
              <v n="Id">21L</v>
            </o>
            <o n="Text" t="CFCText">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Text">"TRUE"</v>
              <v n="Modifiable">true</v>
              <v n="Id">23L</v>
            </o>
            <v n="PageArea">3</v>
            <v n="Bounds">"2, 7, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="OwningPageId">-1L</v>
            <v n="Id">22L</v>
          </o>
          <o t="CFCConnection">
            <v n="Bounds">"0, 0, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="SourcePinId">21L</v>
            <v n="DestPinId">10L</v>
            <v n="Id">24L</v>
          </o>
          <o t="CFCInputElement">
            <o n="Output" t="CFCOutputPin">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Negated">false</v>
              <v n="SetReset" t="SetReset">None</v>
              <v n="SetResetRef" t="SetResetRef">None</v>
              <v n="PretendsToBeConnected">false</v>
              <v n="Id">25L</v>
            </o>
            <o n="Text" t="CFCText">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Text">"T#10MS"</v>
              <v n="Modifiable">true</v>
              <v n="Id">27L</v>
            </o>
            <v n="PageArea">3</v>
            <v n="Bounds">"2, 8, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="OwningPageId">-1L</v>
            <v n="Id">26L</v>
          </o>
          <o t="CFCConnection">
            <v n="Bounds">"0, 0, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="SourcePinId">25L</v>
            <v n="DestPinId">11L</v>
            <v n="Id">28L</v>
          </o>
          <o t="CFCBoxElement">
            <o n="Inputs" t="CFCItemList">
              <l2 n="InnerList" cet="CFCInputPin">
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">29L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">30L</v>
                </o>
              </l2>
            </o>
            <o n="Outputs" t="CFCItemList">
              <l2 n="InnerList" cet="CFCOutputPin">
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">31L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">32L</v>
                </o>
              </l2>
            </o>
            <o n="Texts" t="CFCItemList">
              <l2 n="InnerList" cet="CFCText">
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"IN"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">33L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"PT"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">34L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"Q"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">35L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"ET"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">36L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"TON"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">37L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"tR2_8"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">38L</v>
                </o>
              </l2>
            </o>
            <o n="Parameters" t="CFCItemList">
              <l2 n="InnerList" />
            </o>
            <n n="PreparedParameters" />
            <v n="PageArea">0</v>
            <v n="Bounds">"30, 11, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="EnEno">false</v>
            <v n="KindOfCall" t="KindOfCall">FunctionBlock</v>
            <v n="ContainsExtensibleInputs">false</v>
            <v n="Forced">false</v>
            <v n="IsFeedbackStart">false</v>
            <v n="OwningPageId">-1L</v>
            <v n="Id">39L</v>
          </o>
          <o t="CFCInputElement">
            <o n="Output" t="CFCOutputPin">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Negated">false</v>
              <v n="SetReset" t="SetReset">None</v>
              <v n="SetResetRef" t="SetResetRef">None</v>
              <v n="PretendsToBeConnected">false</v>
              <v n="Id">40L</v>
            </o>
            <o n="Text" t="CFCText">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Text">"TRUE"</v>
              <v n="Modifiable">true</v>
              <v n="Id">42L</v>
            </o>
            <v n="PageArea">3</v>
            <v n="Bounds">"2, 12, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="OwningPageId">-1L</v>
            <v n="Id">41L</v>
          </o>
          <o t="CFCConnection">
            <v n="Bounds">"0, 0, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="SourcePinId">40L</v>
            <v n="DestPinId">29L</v>
            <v n="Id">43L</v>
          </o>
          <o t="CFCInputElement">
            <o n="Output" t="CFCOutputPin">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Negated">false</v>
              <v n="SetReset" t="SetReset">None</v>
              <v n="SetResetRef" t="SetResetRef">None</v>
              <v n="PretendsToBeConnected">false</v>
              <v n="Id">44L</v>
            </o>
            <o n="Text" t="CFCText">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Text">"T#20MS"</v>
              <v n="Modifiable">true</v>
              <v n="Id">46L</v>
            </o>
            <v n="PageArea">3</v>
            <v n="Bounds">"2, 13, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="OwningPageId">-1L</v>
            <v n="Id">45L</v>
          </o>
          <o t="CFCConnection">
            <v n="Bounds">"0, 0, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="SourcePinId">44L</v>
            <v n="DestPinId">30L</v>
            <v n="Id">47L</v>
          </o>
          <o t="CFCBoxElement">
            <o n="Inputs" t="CFCItemList">
              <l2 n="InnerList" cet="CFCInputPin">
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">48L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">49L</v>
                </o>
              </l2>
            </o>
            <o n="Outputs" t="CFCItemList">
              <l2 n="InnerList" cet="CFCOutputPin">
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">50L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">51L</v>
                </o>
              </l2>
            </o>
            <o n="Texts" t="CFCItemList">
              <l2 n="InnerList" cet="CFCText">
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"IN"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">52L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"PT"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">53L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"Q"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">54L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"ET"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">55L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"TON"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">56L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"tPress_8"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">57L</v>
                </o>
              </l2>
            </o>
            <o n="Parameters" t="CFCItemList">
              <l2 n="InnerList" />
            </o>
            <n n="PreparedParameters" />
            <v n="PageArea">0</v>
            <v n="Bounds">"30, 16, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="EnEno">false</v>
            <v n="KindOfCall" t="KindOfCall">FunctionBlock</v>
            <v n="ContainsExtensibleInputs">false</v>
            <v n="Forced">false</v>
            <v n="IsFeedbackStart">false</v>
            <v n="OwningPageId">-1L</v>
            <v n="Id">58L</v>
          </o>
          <o t="CFCInputElement">
            <o n="Output" t="CFCOutputPin">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Negated">false</v>
              <v n="SetReset" t="SetReset">None</v>
              <v n="SetResetRef" t="SetResetRef">None</v>
              <v n="PretendsToBeConnected">false</v>
              <v n="Id">59L</v>
            </o>
            <o n="Text" t="CFCText">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Text">"TRUE"</v>
              <v n="Modifiable">true</v>
              <v n="Id">61L</v>
            </o>
            <v n="PageArea">3</v>
            <v n="Bounds">"2, 17, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="OwningPageId">-1L</v>
            <v n="Id">60L</v>
          </o>
          <o t="CFCConnection">
            <v n="Bounds">"0, 0, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="SourcePinId">59L</v>
            <v n="DestPinId">48L</v>
            <v n="Id">62L</v>
          </o>
          <o t="CFCInputElement">
            <o n="Output" t="CFCOutputPin">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Negated">false</v>
              <v n="SetReset" t="SetReset">None</v>
              <v n="SetResetRef" t="SetResetRef">None</v>
              <v n="PretendsToBeConnected">false</v>
              <v n="Id">63L</v>
            </o>
            <o n="Text" t="CFCText">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Text">"T#50MS"</v>
              <v n="Modifiable">true</v>
              <v n="Id">65L</v>
            </o>
            <v n="PageArea">3</v>
            <v n="Bounds">"2, 18, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="OwningPageId">-1L</v>
            <v n="Id">64L</v>
          </o>
          <o t="CFCConnection">
            <v n="Bounds">"0, 0, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="SourcePinId">63L</v>
            <v n="DestPinId">49L</v>
            <v n="Id">66L</v>
          </o>
          <o t="CFCBoxElement">
            <o n="Inputs" t="CFCItemList">
              <l2 n="InnerList" cet="CFCInputPin">
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">67L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">68L</v>
                </o>
              </l2>
            </o>
            <o n="Outputs" t="CFCItemList">
              <l2 n="InnerList" cet="CFCOutputPin">
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">69L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">70L</v>
                </o>
              </l2>
            </o>
            <o n="Texts" t="CFCItemList">
              <l2 n="InnerList" cet="CFCText">
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"IN"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">71L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"PT"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">72L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"Q"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">73L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"ET"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">74L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"TON"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">75L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"t1_8"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">76L</v>
                </o>
              </l2>
            </o>
            <o n="Parameters" t="CFCItemList">
              <l2 n="InnerList" />
            </o>
            <n n="PreparedParameters" />
            <v n="PageArea">0</v>
            <v n="Bounds">"30, 21, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="EnEno">false</v>
            <v n="KindOfCall" t="KindOfCall">FunctionBlock</v>
            <v n="ContainsExtensibleInputs">false</v>
            <v n="Forced">false</v>
            <v n="IsFeedbackStart">false</v>
            <v n="OwningPageId">-1L</v>
            <v n="Id">77L</v>
          </o>
          <o t="CFCInputElement">
            <o n="Output" t="CFCOutputPin">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Negated">false</v>
              <v n="SetReset" t="SetReset">None</v>
              <v n="SetResetRef" t="SetResetRef">None</v>
              <v n="PretendsToBeConnected">false</v>
              <v n="Id">78L</v>
            </o>
            <o n="Text" t="CFCText">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Text">"tPress_8.Q"</v>
              <v n="Modifiable">true</v>
              <v n="Id">80L</v>
            </o>
            <v n="PageArea">3</v>
            <v n="Bounds">"2, 22, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="OwningPageId">-1L</v>
            <v n="Id">79L</v>
          </o>
          <o t="CFCConnection">
            <v n="Bounds">"0, 0, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="SourcePinId">78L</v>
            <v n="DestPinId">67L</v>
            <v n="Id">81L</v>
          </o>
          <o t="CFCInputElement">
            <o n="Output" t="CFCOutputPin">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Negated">false</v>
              <v n="SetReset" t="SetReset">None</v>
              <v n="SetResetRef" t="SetResetRef">None</v>
              <v n="PretendsToBeConnected">false</v>
              <v n="Id">82L</v>
            </o>
            <o n="Text" t="CFCText">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Text">"T#250MS"</v>
              <v n="Modifiable">true</v>
              <v n="Id">84L</v>
            </o>
            <v n="PageArea">3</v>
            <v n="Bounds">"2, 23, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="OwningPageId">-1L</v>
            <v n="Id">83L</v>
          </o>
          <o t="CFCConnection">
            <v n="Bounds">"0, 0, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="SourcePinId">82L</v>
            <v n="DestPinId">68L</v>
            <v n="Id">85L</v>
          </o>
          <o t="CFCBoxElement">
            <o n="Inputs" t="CFCItemList">
              <l2 n="InnerList" cet="CFCInputPin">
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">86L</v>
                </o>
              </l2>
            </o>
            <o n="Outputs" t="CFCItemList">
              <l2 n="InnerList" cet="CFCOutputPin">
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">87L</v>
                </o>
              </l2>
            </o>
            <o n="Texts" t="CFCItemList">
              <l2 n="InnerList" cet="CFCText">
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"CLK"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">88L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"Q"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">89L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"R_TRIG"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">90L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"trig1_8"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">91L</v>
                </o>
              </l2>
            </o>
            <o n="Parameters" t="CFCItemList">
              <l2 n="InnerList" />
            </o>
            <n n="PreparedParameters" />
            <v n="PageArea">0</v>
            <v n="Bounds">"30, 26, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="EnEno">false</v>
            <v n="KindOfCall" t="KindOfCall">FunctionBlock</v>
            <v n="ContainsExtensibleInputs">false</v>
            <v n="Forced">false</v>
            <v n="IsFeedbackStart">false</v>
            <v n="OwningPageId">-1L</v>
            <v n="Id">92L</v>
          </o>
          <o t="CFCInputElement">
            <o n="Output" t="CFCOutputPin">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Negated">false</v>
              <v n="SetReset" t="SetReset">None</v>
              <v n="SetResetRef" t="SetResetRef">None</v>
              <v n="PretendsToBeConnected">false</v>
              <v n="Id">93L</v>
            </o>
            <o n="Text" t="CFCText">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Text">"t1_8.Q"</v>
              <v n="Modifiable">true</v>
              <v n="Id">95L</v>
            </o>
            <v n="PageArea">3</v>
            <v n="Bounds">"2, 27, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="OwningPageId">-1L</v>
            <v n="Id">94L</v>
          </o>
          <o t="CFCConnection">
            <v n="Bounds">"0, 0, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="SourcePinId">93L</v>
            <v n="DestPinId">86L</v>
            <v n="Id">96L</v>
          </o>
          <o t="CFCBoxElement">
            <o n="Inputs" t="CFCItemList">
              <l2 n="InnerList" cet="CFCInputPin">
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">97L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">98L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">99L</v>
                </o>
              </l2>
            </o>
            <o n="Outputs" t="CFCItemList">
              <l2 n="InnerList" cet="CFCOutputPin">
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">100L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">101L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">102L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">103L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">104L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">105L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">106L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">107L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">108L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">109L</v>
                </o>
              </l2>
            </o>
            <o n="Texts" t="CFCItemList">
              <l2 n="InnerList" cet="CFCText">
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"Run"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">110L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"ErrAck"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">111L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"ModuleFault"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">112L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"ComErr"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">113L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"FbErr"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">114L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"OutErr"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">115L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"OtherErr"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">116L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"ComStartup"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">117L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"FbDeactive"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">118L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"FbRun"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">119L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"InRun"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">120L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"State"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">121L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"Diag"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">122L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"T_SafeGroup"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">123L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"group_8"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">124L</v>
                </o>
              </l2>
            </o>
            <o n="Parameters" t="CFCItemList">
              <l2 n="InnerList" />
            </o>
            <n n="PreparedParameters" />
            <v n="PageArea">0</v>
            <v n="Bounds">"30, 30, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="EnEno">false</v>
            <v n="KindOfCall" t="KindOfCall">FunctionBlock</v>
            <v n="ContainsExtensibleInputs">false</v>
            <v n="Forced">false</v>
            <v n="IsFeedbackStart">false</v>
            <v n="OwningPageId">-1L</v>
            <v n="Id">125L</v>
          </o>
          <o t="CFCInputElement">
            <o n="Output" t="CFCOutputPin">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Negated">false</v>
              <v n="SetReset" t="SetReset">None</v>
              <v n="SetResetRef" t="SetResetRef">None</v>
              <v n="PretendsToBeConnected">false</v>
              <v n="Id">126L</v>
            </o>
            <o n="Text" t="CFCText">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Text">"TRUE"</v>
              <v n="Modifiable">true</v>
              <v n="Id">128L</v>
            </o>
            <v n="PageArea">3</v>
            <v n="Bounds">"2, 31, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="OwningPageId">-1L</v>
            <v n="Id">127L</v>
          </o>
          <o t="CFCConnection">
            <v n="Bounds">"0, 0, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="SourcePinId">126L</v>
            <v n="DestPinId">97L</v>
            <v n="Id">129L</v>
          </o>
          <o t="CFCInputElement">
            <o n="Output" t="CFCOutputPin">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Negated">false</v>
              <v n="SetReset" t="SetReset">None</v>
              <v n="SetResetRef" t="SetResetRef">None</v>
              <v n="PretendsToBeConnected">false</v>
              <v n="Id">130L</v>
            </o>
            <o n="Text" t="CFCText">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Text">"FALSE"</v>
              <v n="Modifiable">true</v>
              <v n="Id">132L</v>
            </o>
            <v n="PageArea">3</v>
            <v n="Bounds">"2, 32, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="OwningPageId">-1L</v>
            <v n="Id">131L</v>
          </o>
          <o t="CFCConnection">
            <v n="Bounds">"0, 0, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="SourcePinId">130L</v>
            <v n="DestPinId">98L</v>
            <v n="Id">133L</v>
          </o>
          <o t="CFCBoxElement">
            <o n="Inputs" t="CFCItemList">
              <l2 n="InnerList" cet="CFCInputPin">
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">134L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">135L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">136L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">137L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">138L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">139L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">140L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">141L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">142L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">143L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">144L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">145L</v>
                </o>
              </l2>
            </o>
            <o n="Outputs" t="CFCItemList">
              <l2 n="InnerList" cet="CFCOutputPin">
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">146L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">147L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">148L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">149L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">150L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">151L</v>
                </o>
              </l2>
            </o>
            <o n="Texts" t="CFCItemList">
              <l2 n="InnerList" cet="CFCText">
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"Restart"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">152L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"EDM1"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">153L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"EDM2"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">154L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"EStopIn1"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">155L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"EStopIn2"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">156L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"EStopIn3"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">157L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"EStopIn4"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">158L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"EStopIn5"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">159L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"EStopIn6"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">160L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"EStopIn7"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">161L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"EStopIn8"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">162L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"Parameters"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">163L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"Error"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">164L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"State"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">165L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"Diag"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">166L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"IsRunning"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">167L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"EStopOut"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">168L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"EStopDelOut"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">169L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"T_SafeEStop"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">170L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"fb_8"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">171L</v>
                </o>
              </l2>
            </o>
            <o n="Parameters" t="CFCItemList">
              <l2 n="InnerList" />
            </o>
            <n n="PreparedParameters" />
            <v n="PageArea">0</v>
            <v n="Bounds">"30, 43, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="EnEno">false</v>
            <v n="KindOfCall" t="KindOfCall">FunctionBlock</v>
            <v n="ContainsExtensibleInputs">false</v>
            <v n="Forced">false</v>
            <v n="IsFeedbackStart">false</v>
            <v n="OwningPageId">-1L</v>
            <v n="Id">172L</v>
          </o>
          <o t="CFCInputElement">
            <o n="Output" t="CFCOutputPin">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Negated">false</v>
              <v n="SetReset" t="SetReset">None</v>
              <v n="SetResetRef" t="SetResetRef">None</v>
              <v n="PretendsToBeConnected">false</v>
              <v n="Id">173L</v>
            </o>
            <o n="Text" t="CFCText">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Text">"tR1_8.Q AND NOT tR2_8.Q"</v>
              <v n="Modifiable">true</v>
              <v n="Id">175L</v>
            </o>
            <v n="PageArea">3</v>
            <v n="Bounds">"2, 44, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="OwningPageId">-1L</v>
            <v n="Id">174L</v>
          </o>
          <o t="CFCConnection">
            <v n="Bounds">"0, 0, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="SourcePinId">173L</v>
            <v n="DestPinId">134L</v>
            <v n="Id">176L</v>
          </o>
          <o t="CFCInputElement">
            <o n="Output" t="CFCOutputPin">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Negated">false</v>
              <v n="SetReset" t="SetReset">None</v>
              <v n="SetResetRef" t="SetResetRef">None</v>
              <v n="PretendsToBeConnected">false</v>
              <v n="Id">177L</v>
            </o>
            <o n="Text" t="CFCText">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Text">"NOT tPress_8.Q"</v>
              <v n="Modifiable">true</v>
              <v n="Id">179L</v>
            </o>
            <v n="PageArea">3</v>
            <v n="Bounds">"2, 47, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="OwningPageId">-1L</v>
            <v n="Id">178L</v>
          </o>
          <o t="CFCConnection">
            <v n="Bounds">"0, 0, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="SourcePinId">177L</v>
            <v n="DestPinId">137L</v>
            <v n="Id">180L</v>
          </o>
          <o t="CFCInputElement">
            <o n="Output" t="CFCOutputPin">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Negated">false</v>
              <v n="SetReset" t="SetReset">None</v>
              <v n="SetResetRef" t="SetResetRef">None</v>
              <v n="PretendsToBeConnected">false</v>
              <v n="Id">181L</v>
            </o>
            <o n="Text" t="CFCText">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Text">"TRUE"</v>
              <v n="Modifiable">true</v>
              <v n="Id">183L</v>
            </o>
            <v n="PageArea">3</v>
            <v n="Bounds">"2, 48, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="OwningPageId">-1L</v>
            <v n="Id">182L</v>
          </o>
          <o t="CFCConnection">
            <v n="Bounds">"0, 0, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="SourcePinId">181L</v>
            <v n="DestPinId">138L</v>
            <v n="Id">184L</v>
          </o>
          <o t="CFCBoxElement">
            <o n="Inputs" t="CFCItemList">
              <l2 n="InnerList" cet="CFCInputPin">
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">185L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">186L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">187L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">188L</v>
                </o>
              </l2>
            </o>
            <o n="Outputs" t="CFCItemList">
              <l2 n="InnerList" cet="CFCOutputPin">
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">189L</v>
                </o>
              </l2>
            </o>
            <o n="Texts" t="CFCItemList">
              <l2 n="InnerList" cet="CFCText">
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"EN"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">190L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"Expected"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">191L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"Actual"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">192L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"Message"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">193L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"ENO"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">194L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"AssertEquals_BOOL"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">195L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">""</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">196L</v>
                </o>
              </l2>
            </o>
            <o n="Parameters" t="CFCItemList">
              <l2 n="InnerList" />
            </o>
            <n n="PreparedParameters" />
            <v n="PageArea">0</v>
            <v n="Bounds">"74, 44, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="EnEno">true</v>
            <v n="KindOfCall" t="KindOfCall">LocalMethod</v>
            <v n="ContainsExtensibleInputs">false</v>
            <v n="Forced">false</v>
            <v n="IsFeedbackStart">false</v>
            <v n="OwningPageId">-1L</v>
            <v n="Id">197L</v>
          </o>
          <o t="CFCConnection">
            <v n="Bounds">"0, 0, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="SourcePinId">87L</v>
            <v n="DestPinId">185L</v>
            <v n="Id">198L</v>
          </o>
          <o t="CFCInputElement">
            <o n="Output" t="CFCOutputPin">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Negated">false</v>
              <v n="SetReset" t="SetReset">None</v>
              <v n="SetResetRef" t="SetResetRef">None</v>
              <v n="PretendsToBeConnected">false</v>
              <v n="Id">199L</v>
            </o>
            <o n="Text" t="CFCText">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Text">"TRUE"</v>
              <v n="Modifiable">true</v>
              <v n="Id">201L</v>
            </o>
            <v n="PageArea">3</v>
            <v n="Bounds">"49, 46, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="OwningPageId">-1L</v>
            <v n="Id">200L</v>
          </o>
          <o t="CFCConnection">
            <v n="Bounds">"0, 0, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="SourcePinId">199L</v>
            <v n="DestPinId">186L</v>
            <v n="Id">202L</v>
          </o>
          <o t="CFCConnection">
            <v n="Bounds">"0, 0, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="SourcePinId">146L</v>
            <v n="DestPinId">187L</v>
            <v n="Id">203L</v>
          </o>
          <o t="CFCInputElement">
            <o n="Output" t="CFCOutputPin">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Negated">false</v>
              <v n="SetReset" t="SetReset">None</v>
              <v n="SetResetRef" t="SetResetRef">None</v>
              <v n="PretendsToBeConnected">false</v>
              <v n="Id">204L</v>
            </o>
            <o n="Text" t="CFCText">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Text">"'discrepancy error'"</v>
              <v n="Modifiable">true</v>
              <v n="Id">206L</v>
            </o>
            <v n="PageArea">3</v>
            <v n="Bounds">"49, 48, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="OwningPageId">-1L</v>
            <v n="Id">205L</v>
          </o>
          <o t="CFCConnection">
            <v n="Bounds">"0, 0, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="SourcePinId">204L</v>
            <v n="DestPinId">188L</v>
            <v n="Id">207L</v>
          </o>
          <o t="CFCBoxElement">
            <o n="Inputs" t="CFCItemList">
              <l2 n="InnerList" cet="CFCInputPin">
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">208L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">209L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">210L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">211L</v>
                </o>
              </l2>
            </o>
            <o n="Outputs" t="CFCItemList">
              <l2 n="InnerList" cet="CFCOutputPin">
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">212L</v>
                </o>
              </l2>
            </o>
            <o n="Texts" t="CFCItemList">
              <l2 n="InnerList" cet="CFCText">
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"EN"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">213L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"Expected"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">214L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"Actual"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">215L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"Message"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">216L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"ENO"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">217L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"AssertEquals_WORD"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">218L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">""</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">219L</v>
                </o>
              </l2>
            </o>
            <o n="Parameters" t="CFCItemList">
              <l2 n="InnerList" />
            </o>
            <n n="PreparedParameters" />
            <v n="PageArea">0</v>
            <v n="Bounds">"74, 50, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="EnEno">true</v>
            <v n="KindOfCall" t="KindOfCall">LocalMethod</v>
            <v n="ContainsExtensibleInputs">false</v>
            <v n="Forced">false</v>
            <v n="IsFeedbackStart">false</v>
            <v n="OwningPageId">-1L</v>
            <v n="Id">220L</v>
          </o>
          <o t="CFCConnection">
            <v n="Bounds">"0, 0, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="SourcePinId">87L</v>
            <v n="DestPinId">208L</v>
            <v n="Id">221L</v>
          </o>
          <o t="CFCInputElement">
            <o n="Output" t="CFCOutputPin">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Negated">false</v>
              <v n="SetReset" t="SetReset">None</v>
              <v n="SetResetRef" t="SetResetRef">None</v>
              <v n="PretendsToBeConnected">false</v>
              <v n="Id">222L</v>
            </o>
            <o n="Text" t="CFCText">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Text">"WORD#16#0101"</v>
              <v n="Modifiable">true</v>
              <v n="Id">224L</v>
            </o>
            <v n="PageArea">3</v>
            <v n="Bounds">"49, 52, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="OwningPageId">-1L</v>
            <v n="Id">223L</v>
          </o>
          <o t="CFCConnection">
            <v n="Bounds">"0, 0, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="SourcePinId">222L</v>
            <v n="DestPinId">209L</v>
            <v n="Id">225L</v>
          </o>
          <o t="CFCConnection">
            <v n="Bounds">"0, 0, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="SourcePinId">148L</v>
            <v n="DestPinId">210L</v>
            <v n="Id">226L</v>
          </o>
          <o t="CFCInputElement">
            <o n="Output" t="CFCOutputPin">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Negated">false</v>
              <v n="SetReset" t="SetReset">None</v>
              <v n="SetResetRef" t="SetResetRef">None</v>
              <v n="PretendsToBeConnected">false</v>
              <v n="Id">227L</v>
            </o>
            <o n="Text" t="CFCText">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Text">"'diag bits 0 and 8'"</v>
              <v n="Modifiable">true</v>
              <v n="Id">229L</v>
            </o>
            <v n="PageArea">3</v>
            <v n="Bounds">"49, 54, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="OwningPageId">-1L</v>
            <v n="Id">228L</v>
          </o>
          <o t="CFCConnection">
            <v n="Bounds">"0, 0, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="SourcePinId">227L</v>
            <v n="DestPinId">211L</v>
            <v n="Id">230L</v>
          </o>
          <o t="CFCBoxElement">
            <o n="Inputs" t="CFCItemList">
              <l2 n="InnerList" cet="CFCInputPin">
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">231L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">232L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">233L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">234L</v>
                </o>
              </l2>
            </o>
            <o n="Outputs" t="CFCItemList">
              <l2 n="InnerList" cet="CFCOutputPin">
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">235L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">236L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">237L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">238L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">239L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">240L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">241L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">242L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">243L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">244L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">245L</v>
                </o>
              </l2>
            </o>
            <o n="Texts" t="CFCItemList">
              <l2 n="InnerList" cet="CFCText">
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"EN"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">246L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"Run"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">247L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"ErrAck"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">248L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"ModuleFault"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">249L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"ENO"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">250L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"ComErr"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">251L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"FbErr"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">252L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"OutErr"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">253L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"OtherErr"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">254L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"ComStartup"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">255L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"FbDeactive"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">256L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"FbRun"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">257L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"InRun"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">258L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"State"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">259L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"Diag"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">260L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"T_SafeGroup"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">261L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"group_8"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">262L</v>
                </o>
              </l2>
            </o>
            <o n="Parameters" t="CFCItemList">
              <l2 n="InnerList" />
            </o>
            <n n="PreparedParameters" />
            <v n="PageArea">0</v>
            <v n="Bounds">"30, 58, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="EnEno">true</v>
            <v n="KindOfCall" t="KindOfCall">FunctionBlock</v>
            <v n="ContainsExtensibleInputs">false</v>
            <v n="Forced">false</v>
            <v n="IsFeedbackStart">false</v>
            <v n="OwningPageId">-1L</v>
            <v n="Id">263L</v>
          </o>
          <o t="CFCInputElement">
            <o n="Output" t="CFCOutputPin">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Negated">false</v>
              <v n="SetReset" t="SetReset">None</v>
              <v n="SetResetRef" t="SetResetRef">None</v>
              <v n="PretendsToBeConnected">false</v>
              <v n="Id">264L</v>
            </o>
            <o n="Text" t="CFCText">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Text">"trig1_8.Q"</v>
              <v n="Modifiable">true</v>
              <v n="Id">266L</v>
            </o>
            <v n="PageArea">3</v>
            <v n="Bounds">"2, 59, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="OwningPageId">-1L</v>
            <v n="Id">265L</v>
          </o>
          <o t="CFCConnection">
            <v n="Bounds">"0, 0, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="SourcePinId">264L</v>
            <v n="DestPinId">231L</v>
            <v n="Id">267L</v>
          </o>
          <o t="CFCInputElement">
            <o n="Output" t="CFCOutputPin">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Negated">false</v>
              <v n="SetReset" t="SetReset">None</v>
              <v n="SetResetRef" t="SetResetRef">None</v>
              <v n="PretendsToBeConnected">false</v>
              <v n="Id">268L</v>
            </o>
            <o n="Text" t="CFCText">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Text">"TRUE"</v>
              <v n="Modifiable">true</v>
              <v n="Id">270L</v>
            </o>
            <v n="PageArea">3</v>
            <v n="Bounds">"2, 60, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="OwningPageId">-1L</v>
            <v n="Id">269L</v>
          </o>
          <o t="CFCConnection">
            <v n="Bounds">"0, 0, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="SourcePinId">268L</v>
            <v n="DestPinId">232L</v>
            <v n="Id">271L</v>
          </o>
          <o t="CFCInputElement">
            <o n="Output" t="CFCOutputPin">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Negated">false</v>
              <v n="SetReset" t="SetReset">None</v>
              <v n="SetResetRef" t="SetResetRef">None</v>
              <v n="PretendsToBeConnected">false</v>
              <v n="Id">272L</v>
            </o>
            <o n="Text" t="CFCText">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Text">"TRUE"</v>
              <v n="Modifiable">true</v>
              <v n="Id">274L</v>
            </o>
            <v n="PageArea">3</v>
            <v n="Bounds">"2, 61, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="OwningPageId">-1L</v>
            <v n="Id">273L</v>
          </o>
          <o t="CFCConnection">
            <v n="Bounds">"0, 0, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="SourcePinId">272L</v>
            <v n="DestPinId">233L</v>
            <v n="Id">275L</v>
          </o>
          <o t="CFCBoxElement">
            <o n="Inputs" t="CFCItemList">
              <l2 n="InnerList" cet="CFCInputPin">
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">276L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">277L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">278L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">279L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">280L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">281L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">282L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">283L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">284L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">285L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">286L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">287L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">288L</v>
                </o>
              </l2>
            </o>
            <o n="Outputs" t="CFCItemList">
              <l2 n="InnerList" cet="CFCOutputPin">
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">289L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">290L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">291L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">292L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">293L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">294L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">295L</v>
                </o>
              </l2>
            </o>
            <o n="Texts" t="CFCItemList">
              <l2 n="InnerList" cet="CFCText">
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"EN"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">296L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"Restart"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">297L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"EDM1"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">298L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"EDM2"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">299L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"EStopIn1"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">300L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"EStopIn2"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">301L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"EStopIn3"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">302L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"EStopIn4"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">303L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"EStopIn5"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">304L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"EStopIn6"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">305L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"EStopIn7"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">306L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"EStopIn8"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">307L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"Parameters"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">308L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"ENO"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">309L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"Error"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">310L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"State"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">311L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"Diag"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">312L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"IsRunning"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">313L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"EStopOut"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">314L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"EStopDelOut"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">315L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"T_SafeEStop"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">316L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"fb_8"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">317L</v>
                </o>
              </l2>
            </o>
            <o n="Parameters" t="CFCItemList">
              <l2 n="InnerList" />
            </o>
            <n n="PreparedParameters" />
            <v n="PageArea">0</v>
            <v n="Bounds">"30, 72, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="EnEno">true</v>
            <v n="KindOfCall" t="KindOfCall">FunctionBlock</v>
            <v n="ContainsExtensibleInputs">false</v>
            <v n="Forced">false</v>
            <v n="IsFeedbackStart">false</v>
            <v n="OwningPageId">-1L</v>
            <v n="Id">318L</v>
          </o>
          <o t="CFCInputElement">
            <o n="Output" t="CFCOutputPin">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Negated">false</v>
              <v n="SetReset" t="SetReset">None</v>
              <v n="SetResetRef" t="SetResetRef">None</v>
              <v n="PretendsToBeConnected">false</v>
              <v n="Id">319L</v>
            </o>
            <o n="Text" t="CFCText">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Text">"trig1_8.Q"</v>
              <v n="Modifiable">true</v>
              <v n="Id">321L</v>
            </o>
            <v n="PageArea">3</v>
            <v n="Bounds">"2, 73, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="OwningPageId">-1L</v>
            <v n="Id">320L</v>
          </o>
          <o t="CFCConnection">
            <v n="Bounds">"0, 0, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="SourcePinId">319L</v>
            <v n="DestPinId">276L</v>
            <v n="Id">322L</v>
          </o>
          <o t="CFCInputElement">
            <o n="Output" t="CFCOutputPin">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Negated">false</v>
              <v n="SetReset" t="SetReset">None</v>
              <v n="SetResetRef" t="SetResetRef">None</v>
              <v n="PretendsToBeConnected">false</v>
              <v n="Id">323L</v>
            </o>
            <o n="Text" t="CFCText">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Text">"FALSE"</v>
              <v n="Modifiable">true</v>
              <v n="Id">325L</v>
            </o>
            <v n="PageArea">3</v>
            <v n="Bounds">"2, 74, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="OwningPageId">-1L</v>
            <v n="Id">324L</v>
          </o>
          <o t="CFCConnection">
            <v n="Bounds">"0, 0, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="SourcePinId">323L</v>
            <v n="DestPinId">277L</v>
            <v n="Id">326L</v>
          </o>
          <o t="CFCInputElement">
            <o n="Output" t="CFCOutputPin">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Negated">false</v>
              <v n="SetReset" t="SetReset">None</v>
              <v n="SetResetRef" t="SetResetRef">None</v>
              <v n="PretendsToBeConnected">false</v>
              <v n="Id">327L</v>
            </o>
            <o n="Text" t="CFCText">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Text">"FALSE"</v>
              <v n="Modifiable">true</v>
              <v n="Id">329L</v>
            </o>
            <v n="PageArea">3</v>
            <v n="Bounds">"2, 77, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="OwningPageId">-1L</v>
            <v n="Id">328L</v>
          </o>
          <o t="CFCConnection">
            <v n="Bounds">"0, 0, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="SourcePinId">327L</v>
            <v n="DestPinId">280L</v>
            <v n="Id">330L</v>
          </o>
          <o t="CFCInputElement">
            <o n="Output" t="CFCOutputPin">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Negated">false</v>
              <v n="SetReset" t="SetReset">None</v>
              <v n="SetResetRef" t="SetResetRef">None</v>
              <v n="PretendsToBeConnected">false</v>
              <v n="Id">331L</v>
            </o>
            <o n="Text" t="CFCText">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Text">"TRUE"</v>
              <v n="Modifiable">true</v>
              <v n="Id">333L</v>
            </o>
            <v n="PageArea">3</v>
            <v n="Bounds">"2, 78, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="OwningPageId">-1L</v>
            <v n="Id">332L</v>
          </o>
          <o t="CFCConnection">
            <v n="Bounds">"0, 0, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="SourcePinId">331L</v>
            <v n="DestPinId">281L</v>
            <v n="Id">334L</v>
          </o>
          <o t="CFCBoxElement">
            <o n="Inputs" t="CFCItemList">
              <l2 n="InnerList" cet="CFCInputPin">
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">335L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">336L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">337L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">338L</v>
                </o>
              </l2>
            </o>
            <o n="Outputs" t="CFCItemList">
              <l2 n="InnerList" cet="CFCOutputPin">
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">339L</v>
                </o>
              </l2>
            </o>
            <o n="Texts" t="CFCItemList">
              <l2 n="InnerList" cet="CFCText">
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"EN"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">340L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"Expected"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">341L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"Actual"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">342L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"Message"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">343L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"ENO"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">344L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"AssertEquals_BYTE"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">345L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">""</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">346L</v>
                </o>
              </l2>
            </o>
            <o n="Parameters" t="CFCItemList">
              <l2 n="InnerList" />
            </o>
            <n n="PreparedParameters" />
            <v n="PageArea">0</v>
            <v n="Bounds">"74, 73, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="EnEno">true</v>
            <v n="KindOfCall" t="KindOfCall">LocalMethod</v>
            <v n="ContainsExtensibleInputs">false</v>
            <v n="Forced">false</v>
            <v n="IsFeedbackStart">false</v>
            <v n="OwningPageId">-1L</v>
            <v n="Id">347L</v>
          </o>
          <o t="CFCConnection">
            <v n="Bounds">"0, 0, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="SourcePinId">87L</v>
            <v n="DestPinId">335L</v>
            <v n="Id">348L</v>
          </o>
          <o t="CFCInputElement">
            <o n="Output" t="CFCOutputPin">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Negated">false</v>
              <v n="SetReset" t="SetReset">None</v>
              <v n="SetResetRef" t="SetResetRef">None</v>
              <v n="PretendsToBeConnected">false</v>
              <v n="Id">349L</v>
            </o>
            <o n="Text" t="CFCText">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Text">"TO_BYTE(E_SafeFbState.Error)"</v>
              <v n="Modifiable">true</v>
              <v n="Id">351L</v>
            </o>
            <v n="PageArea">3</v>
            <v n="Bounds">"49, 75, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="OwningPageId">-1L</v>
            <v n="Id">350L</v>
          </o>
          <o t="CFCConnection">
            <v n="Bounds">"0, 0, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="SourcePinId">349L</v>
            <v n="DestPinId">336L</v>
            <v n="Id">352L</v>
          </o>
          <o t="CFCConnection">
            <v n="Bounds">"0, 0, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="SourcePinId">291L</v>
            <v n="DestPinId">337L</v>
            <v n="Id">353L</v>
          </o>
          <o t="CFCInputElement">
            <o n="Output" t="CFCOutputPin">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Negated">false</v>
              <v n="SetReset" t="SetReset">None</v>
              <v n="SetResetRef" t="SetResetRef">None</v>
              <v n="PretendsToBeConnected">false</v>
              <v n="Id">354L</v>
            </o>
            <o n="Text" t="CFCText">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Text">"'ack refused until both channels safe'"</v>
              <v n="Modifiable">true</v>
              <v n="Id">356L</v>
            </o>
            <v n="PageArea">3</v>
            <v n="Bounds">"49, 77, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="OwningPageId">-1L</v>
            <v n="Id">355L</v>
          </o>
          <o t="CFCConnection">
            <v n="Bounds">"0, 0, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="SourcePinId">354L</v>
            <v n="DestPinId">338L</v>
            <v n="Id">357L</v>
          </o>
          <o t="CFCBoxElement">
            <o n="Inputs" t="CFCItemList">
              <l2 n="InnerList" cet="CFCInputPin">
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">358L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">359L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">360L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">361L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">362L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">363L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">364L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">365L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">366L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">367L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">368L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">369L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">370L</v>
                </o>
              </l2>
            </o>
            <o n="Outputs" t="CFCItemList">
              <l2 n="InnerList" cet="CFCOutputPin">
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">371L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">372L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">373L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">374L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">375L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">376L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">377L</v>
                </o>
              </l2>
            </o>
            <o n="Texts" t="CFCItemList">
              <l2 n="InnerList" cet="CFCText">
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"EN"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">378L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"Restart"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">379L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"EDM1"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">380L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"EDM2"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">381L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"EStopIn1"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">382L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"EStopIn2"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">383L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"EStopIn3"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">384L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"EStopIn4"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">385L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"EStopIn5"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">386L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"EStopIn6"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">387L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"EStopIn7"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">388L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"EStopIn8"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">389L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"Parameters"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">390L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"ENO"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">391L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"Error"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">392L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"State"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">393L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"Diag"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">394L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"IsRunning"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">395L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"EStopOut"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">396L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"EStopDelOut"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">397L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"T_SafeEStop"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">398L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"fb_8"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">399L</v>
                </o>
              </l2>
            </o>
            <o n="Parameters" t="CFCItemList">
              <l2 n="InnerList" />
            </o>
            <n n="PreparedParameters" />
            <v n="PageArea">0</v>
            <v n="Bounds">"30, 88, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="EnEno">true</v>
            <v n="KindOfCall" t="KindOfCall">FunctionBlock</v>
            <v n="ContainsExtensibleInputs">false</v>
            <v n="Forced">false</v>
            <v n="IsFeedbackStart">false</v>
            <v n="OwningPageId">-1L</v>
            <v n="Id">400L</v>
          </o>
          <o t="CFCInputElement">
            <o n="Output" t="CFCOutputPin">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Negated">false</v>
              <v n="SetReset" t="SetReset">None</v>
              <v n="SetResetRef" t="SetResetRef">None</v>
              <v n="PretendsToBeConnected">false</v>
              <v n="Id">401L</v>
            </o>
            <o n="Text" t="CFCText">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Text">"trig1_8.Q"</v>
              <v n="Modifiable">true</v>
              <v n="Id">403L</v>
            </o>
            <v n="PageArea">3</v>
            <v n="Bounds">"2, 89, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="OwningPageId">-1L</v>
            <v n="Id">402L</v>
          </o>
          <o t="CFCConnection">
            <v n="Bounds">"0, 0, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="SourcePinId">401L</v>
            <v n="DestPinId">358L</v>
            <v n="Id">404L</v>
          </o>
          <o t="CFCInputElement">
            <o n="Output" t="CFCOutputPin">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Negated">false</v>
              <v n="SetReset" t="SetReset">None</v>
              <v n="SetResetRef" t="SetResetRef">None</v>
              <v n="PretendsToBeConnected">false</v>
              <v n="Id">405L</v>
            </o>
            <o n="Text" t="CFCText">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Text">"FALSE"</v>
              <v n="Modifiable">true</v>
              <v n="Id">407L</v>
            </o>
            <v n="PageArea">3</v>
            <v n="Bounds">"2, 90, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="OwningPageId">-1L</v>
            <v n="Id">406L</v>
          </o>
          <o t="CFCConnection">
            <v n="Bounds">"0, 0, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="SourcePinId">405L</v>
            <v n="DestPinId">359L</v>
            <v n="Id">408L</v>
          </o>
          <o t="CFCInputElement">
            <o n="Output" t="CFCOutputPin">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Negated">false</v>
              <v n="SetReset" t="SetReset">None</v>
              <v n="SetResetRef" t="SetResetRef">None</v>
              <v n="PretendsToBeConnected">false</v>
              <v n="Id">409L</v>
            </o>
            <o n="Text" t="CFCText">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Text">"FALSE"</v>
              <v n="Modifiable">true</v>
              <v n="Id">411L</v>
            </o>
            <v n="PageArea">3</v>
            <v n="Bounds">"2, 93, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="OwningPageId">-1L</v>
            <v n="Id">410L</v>
          </o>
          <o t="CFCConnection">
            <v n="Bounds">"0, 0, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="SourcePinId">409L</v>
            <v n="DestPinId">362L</v>
            <v n="Id">412L</v>
          </o>
          <o t="CFCInputElement">
            <o n="Output" t="CFCOutputPin">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Negated">false</v>
              <v n="SetReset" t="SetReset">None</v>
              <v n="SetResetRef" t="SetResetRef">None</v>
              <v n="PretendsToBeConnected">false</v>
              <v n="Id">413L</v>
            </o>
            <o n="Text" t="CFCText">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Text">"FALSE"</v>
              <v n="Modifiable">true</v>
              <v n="Id">415L</v>
            </o>
            <v n="PageArea">3</v>
            <v n="Bounds">"2, 94, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="OwningPageId">-1L</v>
            <v n="Id">414L</v>
          </o>
          <o t="CFCConnection">
            <v n="Bounds">"0, 0, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="SourcePinId">413L</v>
            <v n="DestPinId">363L</v>
            <v n="Id">416L</v>
          </o>
          <o t="CFCBoxElement">
            <o n="Inputs" t="CFCItemList">
              <l2 n="InnerList" cet="CFCInputPin">
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">417L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">418L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">419L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">420L</v>
                </o>
              </l2>
            </o>
            <o n="Outputs" t="CFCItemList">
              <l2 n="InnerList" cet="CFCOutputPin">
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">421L</v>
                </o>
              </l2>
            </o>
            <o n="Texts" t="CFCItemList">
              <l2 n="InnerList" cet="CFCText">
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"EN"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">422L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"Expected"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">423L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"Actual"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">424L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"Message"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">425L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"ENO"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">426L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"AssertEquals_BYTE"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">427L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">""</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">428L</v>
                </o>
              </l2>
            </o>
            <o n="Parameters" t="CFCItemList">
              <l2 n="InnerList" />
            </o>
            <n n="PreparedParameters" />
            <v n="PageArea">0</v>
            <v n="Bounds">"74, 89, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="EnEno">true</v>
            <v n="KindOfCall" t="KindOfCall">LocalMethod</v>
            <v n="ContainsExtensibleInputs">false</v>
            <v n="Forced">false</v>
            <v n="IsFeedbackStart">false</v>
            <v n="OwningPageId">-1L</v>
            <v n="Id">429L</v>
          </o>
          <o t="CFCConnection">
            <v n="Bounds">"0, 0, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="SourcePinId">87L</v>
            <v n="DestPinId">417L</v>
            <v n="Id">430L</v>
          </o>
          <o t="CFCInputElement">
            <o n="Output" t="CFCOutputPin">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Negated">false</v>
              <v n="SetReset" t="SetReset">None</v>
              <v n="SetResetRef" t="SetResetRef">None</v>
              <v n="PretendsToBeConnected">false</v>
              <v n="Id">431L</v>
            </o>
            <o n="Text" t="CFCText">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Text">"TO_BYTE(E_SafeFbState.Reset)"</v>
              <v n="Modifiable">true</v>
              <v n="Id">433L</v>
            </o>
            <v n="PageArea">3</v>
            <v n="Bounds">"49, 91, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="OwningPageId">-1L</v>
            <v n="Id">432L</v>
          </o>
          <o t="CFCConnection">
            <v n="Bounds">"0, 0, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="SourcePinId">431L</v>
            <v n="DestPinId">418L</v>
            <v n="Id">434L</v>
          </o>
          <o t="CFCConnection">
            <v n="Bounds">"0, 0, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="SourcePinId">373L</v>
            <v n="DestPinId">419L</v>
            <v n="Id">435L</v>
          </o>
          <o t="CFCInputElement">
            <o n="Output" t="CFCOutputPin">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Negated">false</v>
              <v n="SetReset" t="SetReset">None</v>
              <v n="SetResetRef" t="SetResetRef">None</v>
              <v n="PretendsToBeConnected">false</v>
              <v n="Id">436L</v>
            </o>
            <o n="Text" t="CFCText">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Text">"'RESET once both channels were safe'"</v>
              <v n="Modifiable">true</v>
              <v n="Id">438L</v>
            </o>
            <v n="PageArea">3</v>
            <v n="Bounds">"49, 93, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="OwningPageId">-1L</v>
            <v n="Id">437L</v>
          </o>
          <o t="CFCConnection">
            <v n="Bounds">"0, 0, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="SourcePinId">436L</v>
            <v n="DestPinId">420L</v>
            <v n="Id">439L</v>
          </o>
          <o t="CFCBoxElement">
            <o n="Inputs" t="CFCItemList">
              <l2 n="InnerList" cet="CFCInputPin">
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">440L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">441L</v>
                </o>
              </l2>
            </o>
            <o n="Outputs" t="CFCItemList">
              <l2 n="InnerList" cet="CFCOutputPin">
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">442L</v>
                </o>
              </l2>
            </o>
            <o n="Texts" t="CFCItemList">
              <l2 n="InnerList" cet="CFCText">
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"EN"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">443L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"TestName"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">444L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"ENO"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">445L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"FinishTest"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">446L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">""</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">447L</v>
                </o>
              </l2>
            </o>
            <o n="Parameters" t="CFCItemList">
              <l2 n="InnerList" />
            </o>
            <n n="PreparedParameters" />
            <v n="PageArea">0</v>
            <v n="Bounds">"30, 104, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="EnEno">true</v>
            <v n="KindOfCall" t="KindOfCall">LocalMethod</v>
            <v n="ContainsExtensibleInputs">false</v>
            <v n="Forced">false</v>
            <v n="IsFeedbackStart">false</v>
            <v n="OwningPageId">-1L</v>
            <v n="Id">448L</v>
          </o>
          <o t="CFCInputElement">
            <o n="Output" t="CFCOutputPin">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Negated">false</v>
              <v n="SetReset" t="SetReset">None</v>
              <v n="SetResetRef" t="SetResetRef">None</v>
              <v n="PretendsToBeConnected">false</v>
              <v n="Id">449L</v>
            </o>
            <o n="Text" t="CFCText">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Text">"trig1_8.Q"</v>
              <v n="Modifiable">true</v>
              <v n="Id">451L</v>
            </o>
            <v n="PageArea">3</v>
            <v n="Bounds">"2, 105, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="OwningPageId">-1L</v>
            <v n="Id">450L</v>
          </o>
          <o t="CFCConnection">
            <v n="Bounds">"0, 0, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="SourcePinId">449L</v>
            <v n="DestPinId">440L</v>
            <v n="Id">452L</v>
          </o>
          <o t="CFCInputElement">
            <o n="Output" t="CFCOutputPin">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Negated">false</v>
              <v n="SetReset" t="SetReset">None</v>
              <v n="SetResetRef" t="SetResetRef">None</v>
              <v n="PretendsToBeConnected">false</v>
              <v n="Id">453L</v>
            </o>
            <o n="Text" t="CFCText">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Text">"'Test_DiscrepancyErrorNeedsSafeInputsBeforeAck'"</v>
              <v n="Modifiable">true</v>
              <v n="Id">455L</v>
            </o>
            <v n="PageArea">3</v>
            <v n="Bounds">"2, 106, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="OwningPageId">-1L</v>
            <v n="Id">454L</v>
          </o>
          <o t="CFCConnection">
            <v n="Bounds">"0, 0, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="SourcePinId">453L</v>
            <v n="DestPinId">441L</v>
            <v n="Id">456L</v>
          </o>
                  </l2>
                </o>
                <o n="RoutingPathTable" t="CFCRoutingPathTable">
                  <d2 n="InnerDictionary" ckt="CFCRoutingConnection" cvt="CFCPointList" />
                </o>
                <v n="AutoSizeCanvas">true</v>
                <v n="CanvasWidth">114</v>
                <v n="CanvasHeight">111</v>
                <n n="EditorConfiguration" />
                <v n="AreElementsSpaceOptimized">true</v>
              </o>
            </Data>
            <TypeList>
              <Type n="Boolean">System.Boolean</Type>
              <Type n="CFCBoxElement">{f5becf35-b1f3-4274-b411-81d4b63a1516}</Type>
              <Type n="CFCComposerElement">{a4751422-6e5b-4ae2-a4e0-8fff1adc15a8}</Type>
              <Type n="CFCConnection">{5ae2e111-ecff-4a21-b647-2d4da63f8db7}</Type>
              <Type n="CFCImplementationObject">{32d3375e-c010-41e2-9e43-b2fbf4f2b374}</Type>
              <Type n="CFCInputElement">{d51129f5-df27-4886-99d1-c564d2e2c1f6}</Type>
              <Type n="CFCInputPin">{c994f6e0-311a-4a1c-bc38-75fe34892406}</Type>
              <Type n="CFCInputPinWithSetReset">{5c3476a8-05c5-430e-861c-9cfa51d68ca8}</Type>
              <Type n="CFCItemList">{cd57ba20-558b-4b98-96c1-73c6000c3087}</Type>
              <Type n="CFCOutputElement">{8d9e2b78-3efe-4fe4-8160-f3a7381ddd8f}</Type>
              <Type n="CFCOutputPin">{65582d84-cf18-4ca0-be59-bf5a3d00b8f8}</Type>
              <Type n="CFCPoint">{b3e42b54-b8f2-45d3-825d-747f82f244a0}</Type>
              <Type n="CFCPointList">{584effbc-813e-443a-bf78-ad9c8d49db41}</Type>
              <Type n="CFCRoutingConnection">{93c117eb-0884-403b-b01e-28b89f47e041}</Type>
              <Type n="CFCRoutingPathTable">{4b8bcc79-5980-4868-b49e-005a8148859b}</Type>
              <Type n="CFCText">{72f2b13f-5349-4a8a-bbe6-2bccf3f42179}</Type>
              <Type n="Int32">System.Int32</Type>
              <Type n="Int64">System.Int64</Type>
              <Type n="KindOfCall">{77f43dfe-ca6a-4869-828f-7609d8ed6ea6}</Type>
              <Type n="ProcessValueAccess">{88453c7d-d652-4a27-a1b0-a1953be49a5c}</Type>
              <Type n="SetReset">{24449d48-c96a-49c4-b9d1-a4ea34aedce3}</Type>
              <Type n="SetResetRef">{233bc97c-69fe-4d29-b40e-a9a9b854044e}</Type>
              <Type n="String">System.String</Type>
            </TypeList>
          </XmlArchive>
        </CFC>
      </Implementation>
      <ObjectProperties>
        <XmlArchive>
          <Data>
            <o xml:space="preserve" t="CFCProperty">
              <v n="UseExplicitExecutionOrder">true</v>
            </o>
          </Data>
          <TypeList>
            <Type n="Boolean">System.Boolean</Type>
            <Type n="CFCProperty">{97c1f2ea-5995-48b9-abd5-a3ab983c5def}</Type>
          </TypeList>
        </XmlArchive>
      </ObjectProperties>
    </Method>
  </POU>
</TcPlcObject>
