<?xml version="1.0" encoding="utf-8"?>
<TcPlcObject Version="1.1.0.1">
  <POU Name="T_SafeEStop_Tests_FBD" Id="{b100ba95-b645-5553-a9ce-21d93ad9be5a}" SpecialFunc="None">
    <Declaration><![CDATA[// FBD twin of T_SafeEStop_Tests: the same tests authored as function block diagrams.
FUNCTION_BLOCK T_SafeEStop_Tests_FBD EXTENDS TcUnit.FB_TestSuite
VAR
    // Test_OutputsOffWhenStopped
    group_1 : T_SafeGroup;
    fb_1 : T_SafeEStop(group := group_1);
    // Test_StartupRequiresRestartSequence
    group_2 : T_SafeGroup;
    fb_2 : T_SafeEStop(group := group_2);
    // Test_EStopRequestSwitchesOutputsOffAndBlocksRestart
    group_3 : T_SafeGroup;
    fb_3 : T_SafeEStop(group := group_3);
    // Test_MakeContactInputRequestsSafeStateOnOne
    group_4 : T_SafeGroup;
    fb_4 : T_SafeEStop(group := group_4) := (Parameters := (EStopIn1MakeContact := TRUE));
    // Test_EdmErrorAtRestartAndAcknowledge
    group_5 : T_SafeGroup;
    fb_5 : T_SafeEStop(group := group_5);
    // Test_RestartHeldBeforeEStopGivesEdmError
    group_6 : T_SafeGroup;
    fb_6 : T_SafeEStop(group := group_6);
    // Test_DelayedOutput
    group_7 : T_SafeGroup;
    fb_7 : T_SafeEStop(group := group_7) := (Parameters := (DelayTime := T#150MS));
    tR1_7 : TON;
    tR2_7 : TON;
    tPress_7 : TON;
    t1_7 : TON;
    trigPress_7 : R_TRIG;
    trig1_7 : R_TRIG;
    // Test_DiscrepancyErrorNeedsSafeInputsBeforeAck
    group_8 : T_SafeGroup;
    fb_8 : T_SafeEStop(group := group_8) := (Parameters := (DiscrepancyTime1 := T#100MS));
    tR1_8 : TON;
    tR2_8 : TON;
    tPress_8 : TON;
    t1_8 : TON;
    trig1_8 : R_TRIG;
END_VAR
]]></Declaration>
    <Implementation>
      <ST><![CDATA[Test_OutputsOffWhenStopped();
Test_StartupRequiresRestartSequence();
Test_EStopRequestSwitchesOutputsOffAndBlocksRestart();
Test_MakeContactInputRequestsSafeStateOnOne();
Test_EdmErrorAtRestartAndAcknowledge();
Test_RestartHeldBeforeEStopGivesEdmError();
Test_DelayedOutput();
Test_DiscrepancyErrorNeedsSafeInputsBeforeAck();
]]></ST>
    </Implementation>
    <Method Name="Test_DelayedOutput" Id="{d2a70ace-157b-5901-92ad-845c2a28c9b5}">
      <Declaration><![CDATA[METHOD PRIVATE Test_DelayedOutput
]]></Declaration>
      <Implementation>
        <NWL>
          <XmlArchive>
            <Data>
              <o xml:space="preserve" t="NWLImplementationObject">
                <v n="NetworkListComment">""</v>
                <v n="DefaultViewMode">"Fbd"</v>
                <l2 n="NetworkList" cet="Network">
                  <o>
                    <v n="ILActive">false</v>
                    <v n="FBDValid">false</v>
                    <v n="ILValid">false</v>
                    <l2 n="ILLines" />
                    <v n="Comment">"TcUnit test start"</v>
                    <v n="Title">""</v>
                    <v n="Label">""</v>
                    <v n="OutCommented">false</v>
                    <l2 n="NetworkItems" cet="BoxTreeBox">
                      <o>
                        <v n="BoxType">"TcUnit.TEST"</v>
                        <o n="Instance" t="Operand">
                          <n n="Operand" />
                          <v n="Type">""</v>
                          <v n="Comment">""</v>
                          <v n="SymbolComment">""</v>
                          <v n="Address">""</v>
                          <o n="Flags" t="Flags">
                            <v n="Flags">0</v>
                            <v n="Fixed">false</v>
                            <v n="Extensible">false</v>
                          </o>
                          <v n="LValue">false</v>
                          <v n="Boolean">false</v>
                          <v n="IsInstance">true</v>
                          <v n="Id">1L</v>
                        </o>
                        <o n="OutputItems" t="OutputItemList">
                          <l2 n="OutputItems" />
                        </o>
                        <o n="Flags" t="Flags">
                          <v n="Flags">0</v>
                          <v n="Fixed">true</v>
                          <v n="Extensible">false</v>
                        </o>
                        <n n="InputFlags" />
                        <l2 n="InputItems" cet="BoxTreeOperand">
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">"'Test_DelayedOutput'"</v>
                              <v n="Type">"T_MaxString"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">false</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">2L</v>
                            </o>
                            <v n="Id">3L</v>
                          </o>
                        </l2>
                        <o n="InputParam" t="ParamList">
                          <l2 n="Names" cet="String">
                            <v>TestName</v>
                          </l2>
                          <l2 n="Types" cet="String">
                            <v>T_MaxString</v>
                          </l2>
                        </o>
                        <o n="OutputParam" t="ParamList">
                          <l2 n="Names" />
                          <l2 n="Types" />
                        </o>
                        <v n="CallType" t="Operator">Function</v>
                        <v n="EN">false</v>
                        <v n="ENO">false</v>
                        <n n="STSnippet" />
                        <v n="ContainsExtensibleInputs">false</v>
                        <v n="ProvidesSTSnippet">false</v>
                        <v n="Id">4L</v>
                      </o>
                    </l2>
                    <l2 n="Connectors" />
                    <v n="Id">5L</v>
                  </o>
                  <o>
                    <v n="ILActive">false</v>
                    <v n="FBDValid">false</v>
                    <v n="ILValid">false</v>
                    <l2 n="ILLines" />
                    <v n="Comment">"restart pulse start"</v>
                    <v n="Title">""</v>
                    <v n="Label">""</v>
                    <v n="OutCommented">false</v>
                    <l2 n="NetworkItems" cet="BoxTreeBox">
                      <o>
                        <v n="BoxType">"TON"</v>
                        <o n="Instance" t="Operand">
                          <v n="Operand">"tR1_7"</v>
                          <v n="Type">"TON"</v>
                          <v n="Comment">""</v>
                          <v n="SymbolComment">""</v>
                          <v n="Address">""</v>
                          <o n="Flags" t="Flags">
                            <v n="Flags">0</v>
                            <v n="Fixed">false</v>
                            <v n="Extensible">false</v>
                          </o>
                          <v n="LValue">false</v>
                          <v n="Boolean">false</v>
                          <v n="IsInstance">true</v>
                          <v n="Id">6L</v>
                        </o>
                        <o n="OutputItems" t="OutputItemList">
                          <l2 n="OutputItems" cet="Operand">
                            <n />
                            <o>
                              <v n="Operand">""</v>
                              <v n="Type">"TIME"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">false</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">7L</v>
                            </o>
                          </l2>
                        </o>
                        <o n="Flags" t="Flags">
                          <v n="Flags">0</v>
                          <v n="Fixed">true</v>
                          <v n="Extensible">false</v>
                        </o>
                        <n n="InputFlags" />
                        <l2 n="InputItems" cet="BoxTreeOperand">
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">"TRUE"</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">8L</v>
                            </o>
                            <v n="Id">9L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">"T#10MS"</v>
                              <v n="Type">"TIME"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">false</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">10L</v>
                            </o>
                            <v n="Id">11L</v>
                          </o>
                        </l2>
                        <o n="InputParam" t="ParamList">
                          <l2 n="Names" cet="String">
                            <v>IN</v>
                            <v>PT</v>
                          </l2>
                          <l2 n="Types" cet="String">
                            <v>BOOL</v>
                            <v>TIME</v>
                          </l2>
                        </o>
                        <o n="OutputParam" t="ParamList">
                          <l2 n="Names" cet="String">
                            <v>Q</v>
                            <v>ET</v>
                          </l2>
                          <l2 n="Types" cet="String">
                            <v>BOOL</v>
                            <v>TIME</v>
                          </l2>
                        </o>
                        <v n="CallType" t="Operator">FunctionBlock</v>
                        <v n="EN">false</v>
                        <v n="ENO">false</v>
                        <n n="STSnippet" />
                        <v n="ContainsExtensibleInputs">false</v>
                        <v n="ProvidesSTSnippet">false</v>
                        <v n="Id">12L</v>
                      </o>
                    </l2>
                    <l2 n="Connectors" />
                    <v n="Id">13L</v>
                  </o>
                  <o>
                    <v n="ILActive">false</v>
                    <v n="FBDValid">false</v>
                    <v n="ILValid">false</v>
                    <l2 n="ILLines" />
                    <v n="Comment">"restart pulse end"</v>
                    <v n="Title">""</v>
                    <v n="Label">""</v>
                    <v n="OutCommented">false</v>
                    <l2 n="NetworkItems" cet="BoxTreeBox">
                      <o>
                        <v n="BoxType">"TON"</v>
                        <o n="Instance" t="Operand">
                          <v n="Operand">"tR2_7"</v>
                          <v n="Type">"TON"</v>
                          <v n="Comment">""</v>
                          <v n="SymbolComment">""</v>
                          <v n="Address">""</v>
                          <o n="Flags" t="Flags">
                            <v n="Flags">0</v>
                            <v n="Fixed">false</v>
                            <v n="Extensible">false</v>
                          </o>
                          <v n="LValue">false</v>
                          <v n="Boolean">false</v>
                          <v n="IsInstance">true</v>
                          <v n="Id">14L</v>
                        </o>
                        <o n="OutputItems" t="OutputItemList">
                          <l2 n="OutputItems" cet="Operand">
                            <n />
                            <o>
                              <v n="Operand">""</v>
                              <v n="Type">"TIME"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">false</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">15L</v>
                            </o>
                          </l2>
                        </o>
                        <o n="Flags" t="Flags">
                          <v n="Flags">0</v>
                          <v n="Fixed">true</v>
                          <v n="Extensible">false</v>
                        </o>
                        <n n="InputFlags" />
                        <l2 n="InputItems" cet="BoxTreeOperand">
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">"TRUE"</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">16L</v>
                            </o>
                            <v n="Id">17L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">"T#20MS"</v>
                              <v n="Type">"TIME"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">false</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">18L</v>
                            </o>
                            <v n="Id">19L</v>
                          </o>
                        </l2>
                        <o n="InputParam" t="ParamList">
                          <l2 n="Names" cet="String">
                            <v>IN</v>
                            <v>PT</v>
                          </l2>
                          <l2 n="Types" cet="String">
                            <v>BOOL</v>
                            <v>TIME</v>
                          </l2>
                        </o>
                        <o n="OutputParam" t="ParamList">
                          <l2 n="Names" cet="String">
                            <v>Q</v>
                            <v>ET</v>
                          </l2>
                          <l2 n="Types" cet="String">
                            <v>BOOL</v>
                            <v>TIME</v>
                          </l2>
                        </o>
                        <v n="CallType" t="Operator">FunctionBlock</v>
                        <v n="EN">false</v>
                        <v n="ENO">false</v>
                        <n n="STSnippet" />
                        <v n="ContainsExtensibleInputs">false</v>
                        <v n="ProvidesSTSnippet">false</v>
                        <v n="Id">20L</v>
                      </o>
                    </l2>
                    <l2 n="Connectors" />
                    <v n="Id">21L</v>
                  </o>
                  <o>
                    <v n="ILActive">false</v>
                    <v n="FBDValid">false</v>
                    <v n="ILValid">false</v>
                    <l2 n="ILLines" />
                    <v n="Comment">"50 ms: e-stop pressed"</v>
                    <v n="Title">""</v>
                    <v n="Label">""</v>
                    <v n="OutCommented">false</v>
                    <l2 n="NetworkItems" cet="BoxTreeBox">
                      <o>
                        <v n="BoxType">"TON"</v>
                        <o n="Instance" t="Operand">
                          <v n="Operand">"tPress_7"</v>
                          <v n="Type">"TON"</v>
                          <v n="Comment">""</v>
                          <v n="SymbolComment">""</v>
                          <v n="Address">""</v>
                          <o n="Flags" t="Flags">
                            <v n="Flags">0</v>
                            <v n="Fixed">false</v>
                            <v n="Extensible">false</v>
                          </o>
                          <v n="LValue">false</v>
                          <v n="Boolean">false</v>
                          <v n="IsInstance">true</v>
                          <v n="Id">22L</v>
                        </o>
                        <o n="OutputItems" t="OutputItemList">
                          <l2 n="OutputItems" cet="Operand">
                            <n />
                            <o>
                              <v n="Operand">""</v>
                              <v n="Type">"TIME"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">false</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">23L</v>
                            </o>
                          </l2>
                        </o>
                        <o n="Flags" t="Flags">
                          <v n="Flags">0</v>
                          <v n="Fixed">true</v>
                          <v n="Extensible">false</v>
                        </o>
                        <n n="InputFlags" />
                        <l2 n="InputItems" cet="BoxTreeOperand">
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">"TRUE"</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">24L</v>
                            </o>
                            <v n="Id">25L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">"T#50MS"</v>
                              <v n="Type">"TIME"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">false</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">26L</v>
                            </o>
                            <v n="Id">27L</v>
                          </o>
                        </l2>
                        <o n="InputParam" t="ParamList">
                          <l2 n="Names" cet="String">
                            <v>IN</v>
                            <v>PT</v>
                          </l2>
                          <l2 n="Types" cet="String">
                            <v>BOOL</v>
                            <v>TIME</v>
                          </l2>
                        </o>
                        <o n="OutputParam" t="ParamList">
                          <l2 n="Names" cet="String">
                            <v>Q</v>
                            <v>ET</v>
                          </l2>
                          <l2 n="Types" cet="String">
                            <v>BOOL</v>
                            <v>TIME</v>
                          </l2>
                        </o>
                        <v n="CallType" t="Operator">FunctionBlock</v>
                        <v n="EN">false</v>
                        <v n="ENO">false</v>
                        <n n="STSnippet" />
                        <v n="ContainsExtensibleInputs">false</v>
                        <v n="ProvidesSTSnippet">false</v>
                        <v n="Id">28L</v>
                      </o>
                    </l2>
                    <l2 n="Connectors" />
                    <v n="Id">29L</v>
                  </o>
                  <o>
                    <v n="ILActive">false</v>
                    <v n="FBDValid">false</v>
                    <v n="ILValid">false</v>
                    <l2 n="ILLines" />
                    <v n="Comment">""</v>
                    <v n="Title">""</v>
                    <v n="Label">""</v>
                    <v n="OutCommented">false</v>
                    <l2 n="NetworkItems" cet="BoxTreeBox">
                      <o>
                        <v n="BoxType">"R_TRIG"</v>
                        <o n="Instance" t="Operand">
                          <v n="Operand">"trigPress_7"</v>
                          <v n="Type">"R_TRIG"</v>
                          <v n="Comment">""</v>
                          <v n="SymbolComment">""</v>
                          <v n="Address">""</v>
                          <o n="Flags" t="Flags">
                            <v n="Flags">0</v>
                            <v n="Fixed">false</v>
                            <v n="Extensible">false</v>
                          </o>
                          <v n="LValue">false</v>
                          <v n="Boolean">false</v>
                          <v n="IsInstance">true</v>
                          <v n="Id">30L</v>
                        </o>
                        <o n="OutputItems" t="OutputItemList">
                          <l2 n="OutputItems">
                            <n />
                          </l2>
                        </o>
                        <o n="Flags" t="Flags">
                          <v n="Flags">0</v>
                          <v n="Fixed">true</v>
                          <v n="Extensible">false</v>
                        </o>
                        <n n="InputFlags" />
                        <l2 n="InputItems" cet="BoxTreeOperand">
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">"tPress_7.Q"</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">31L</v>
                            </o>
                            <v n="Id">32L</v>
                          </o>
                        </l2>
                        <o n="InputParam" t="ParamList">
                          <l2 n="Names" cet="String">
                            <v>CLK</v>
                          </l2>
                          <l2 n="Types" cet="String">
                            <v>BOOL</v>
                          </l2>
                        </o>
                        <o n="OutputParam" t="ParamList">
                          <l2 n="Names" cet="String">
                            <v>Q</v>
                          </l2>
                          <l2 n="Types" cet="String">
                            <v>BOOL</v>
                          </l2>
                        </o>
                        <v n="CallType" t="Operator">FunctionBlock</v>
                        <v n="EN">false</v>
                        <v n="ENO">false</v>
                        <n n="STSnippet" />
                        <v n="ContainsExtensibleInputs">false</v>
                        <v n="ProvidesSTSnippet">false</v>
                        <v n="Id">33L</v>
                      </o>
                    </l2>
                    <l2 n="Connectors" />
                    <v n="Id">34L</v>
                  </o>
                  <o>
                    <v n="ILActive">false</v>
                    <v n="FBDValid">false</v>
                    <v n="ILValid">false</v>
                    <l2 n="ILLines" />
                    <v n="Comment">"300 ms after the press"</v>
                    <v n="Title">""</v>
                    <v n="Label">""</v>
                    <v n="OutCommented">false</v>
                    <l2 n="NetworkItems" cet="BoxTreeBox">
                      <o>
                        <v n="BoxType">"TON"</v>
                        <o n="Instance" t="Operand">
                          <v n="Operand">"t1_7"</v>
                          <v n="Type">"TON"</v>
                          <v n="Comment">""</v>
                          <v n="SymbolComment">""</v>
                          <v n="Address">""</v>
                          <o n="Flags" t="Flags">
                            <v n="Flags">0</v>
                            <v n="Fixed">false</v>
                            <v n="Extensible">false</v>
                          </o>
                          <v n="LValue">false</v>
                          <v n="Boolean">false</v>
                          <v n="IsInstance">true</v>
                          <v n="Id">35L</v>
                        </o>
                        <o n="OutputItems" t="OutputItemList">
                          <l2 n="OutputItems" cet="Operand">
                            <n />
                            <o>
                              <v n="Operand">""</v>
                              <v n="Type">"TIME"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">false</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">36L</v>
                            </o>
                          </l2>
                        </o>
                        <o n="Flags" t="Flags">
                          <v n="Flags">0</v>
                          <v n="Fixed">true</v>
                          <v n="Extensible">false</v>
                        </o>
                        <n n="InputFlags" />
                        <l2 n="InputItems" cet="BoxTreeOperand">
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">"tPress_7.Q"</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">37L</v>
                            </o>
                            <v n="Id">38L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">"T#300MS"</v>
                              <v n="Type">"TIME"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">false</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">39L</v>
                            </o>
                            <v n="Id">40L</v>
                          </o>
                        </l2>
                        <o n="InputParam" t="ParamList">
                          <l2 n="Names" cet="String">
                            <v>IN</v>
                            <v>PT</v>
                          </l2>
                          <l2 n="Types" cet="String">
                            <v>BOOL</v>
                            <v>TIME</v>
                          </l2>
                        </o>
                        <o n="OutputParam" t="ParamList">
                          <l2 n="Names" cet="String">
                            <v>Q</v>
                            <v>ET</v>
                          </l2>
                          <l2 n="Types" cet="String">
                            <v>BOOL</v>
                            <v>TIME</v>
                          </l2>
                        </o>
                        <v n="CallType" t="Operator">FunctionBlock</v>
                        <v n="EN">false</v>
                        <v n="ENO">false</v>
                        <n n="STSnippet" />
                        <v n="ContainsExtensibleInputs">false</v>
                        <v n="ProvidesSTSnippet">false</v>
                        <v n="Id">41L</v>
                      </o>
                    </l2>
                    <l2 n="Connectors" />
                    <v n="Id">42L</v>
                  </o>
                  <o>
                    <v n="ILActive">false</v>
                    <v n="FBDValid">false</v>
                    <v n="ILValid">false</v>
                    <l2 n="ILLines" />
                    <v n="Comment">""</v>
                    <v n="Title">""</v>
                    <v n="Label">""</v>
                    <v n="OutCommented">false</v>
                    <l2 n="NetworkItems" cet="BoxTreeBox">
                      <o>
                        <v n="BoxType">"R_TRIG"</v>
                        <o n="Instance" t="Operand">
                          <v n="Operand">"trig1_7"</v>
                          <v n="Type">"R_TRIG"</v>
                          <v n="Comment">""</v>
                          <v n="SymbolComment">""</v>
                          <v n="Address">""</v>
                          <o n="Flags" t="Flags">
                            <v n="Flags">0</v>
                            <v n="Fixed">false</v>
                            <v n="Extensible">false</v>
                          </o>
                          <v n="LValue">false</v>
                          <v n="Boolean">false</v>
                          <v n="IsInstance">true</v>
                          <v n="Id">43L</v>
                        </o>
                        <o n="OutputItems" t="OutputItemList">
                          <l2 n="OutputItems">
                            <n />
                          </l2>
                        </o>
                        <o n="Flags" t="Flags">
                          <v n="Flags">0</v>
                          <v n="Fixed">true</v>
                          <v n="Extensible">false</v>
                        </o>
                        <n n="InputFlags" />
                        <l2 n="InputItems" cet="BoxTreeOperand">
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">"t1_7.Q"</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">44L</v>
                            </o>
                            <v n="Id">45L</v>
                          </o>
                        </l2>
                        <o n="InputParam" t="ParamList">
                          <l2 n="Names" cet="String">
                            <v>CLK</v>
                          </l2>
                          <l2 n="Types" cet="String">
                            <v>BOOL</v>
                          </l2>
                        </o>
                        <o n="OutputParam" t="ParamList">
                          <l2 n="Names" cet="String">
                            <v>Q</v>
                          </l2>
                          <l2 n="Types" cet="String">
                            <v>BOOL</v>
                          </l2>
                        </o>
                        <v n="CallType" t="Operator">FunctionBlock</v>
                        <v n="EN">false</v>
                        <v n="ENO">false</v>
                        <n n="STSnippet" />
                        <v n="ContainsExtensibleInputs">false</v>
                        <v n="ProvidesSTSnippet">false</v>
                        <v n="Id">46L</v>
                      </o>
                    </l2>
                    <l2 n="Connectors" />
                    <v n="Id">47L</v>
                  </o>
                  <o>
                    <v n="ILActive">false</v>
                    <v n="FBDValid">false</v>
                    <v n="ILValid">false</v>
                    <l2 n="ILLines" />
                    <v n="Comment">"group running"</v>
                    <v n="Title">""</v>
                    <v n="Label">""</v>
                    <v n="OutCommented">false</v>
                    <l2 n="NetworkItems" cet="BoxTreeBox">
                      <o>
                        <v n="BoxType">"T_SafeGroup"</v>
                        <o n="Instance" t="Operand">
                          <v n="Operand">"group_7"</v>
                          <v n="Type">"T_SafeGroup"</v>
                          <v n="Comment">""</v>
                          <v n="SymbolComment">""</v>
                          <v n="Address">""</v>
                          <o n="Flags" t="Flags">
                            <v n="Flags">0</v>
                            <v n="Fixed">false</v>
                            <v n="Extensible">false</v>
                          </o>
                          <v n="LValue">false</v>
                          <v n="Boolean">false</v>
                          <v n="IsInstance">true</v>
                          <v n="Id">48L</v>
                        </o>
                        <o n="OutputItems" t="OutputItemList">
                          <l2 n="OutputItems" cet="Operand">
                            <n />
                            <o>
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">49L</v>
                            </o>
                            <o>
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">50L</v>
                            </o>
                            <o>
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">51L</v>
                            </o>
                            <o>
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">52L</v>
                            </o>
                            <o>
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">53L</v>
                            </o>
                            <o>
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">54L</v>
                            </o>
                            <o>
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">55L</v>
                            </o>
                            <o>
                              <v n="Operand">""</v>
                              <v n="Type">"BYTE"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">false</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">56L</v>
                            </o>
                            <o>
                              <v n="Operand">""</v>
                              <v n="Type">"BYTE"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">false</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">57L</v>
                            </o>
                          </l2>
                        </o>
                        <o n="Flags" t="Flags">
                          <v n="Flags">0</v>
                          <v n="Fixed">true</v>
                          <v n="Extensible">false</v>
                        </o>
                        <n n="InputFlags" />
                        <l2 n="InputItems" cet="BoxTreeOperand">
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">"TRUE"</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">58L</v>
                            </o>
                            <v n="Id">59L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">"FALSE"</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">60L</v>
                            </o>
                            <v n="Id">61L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">62L</v>
                            </o>
                            <v n="Id">63L</v>
                          </o>
                        </l2>
                        <o n="InputParam" t="ParamList">
                          <l2 n="Names" cet="String">
                            <v>Run</v>
                            <v>ErrAck</v>
                            <v>ModuleFault</v>
                          </l2>
                          <l2 n="Types" cet="String">
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                          </l2>
                        </o>
                        <o n="OutputParam" t="ParamList">
                          <l2 n="Names" cet="String">
                            <v>ComErr</v>
                            <v>FbErr</v>
                            <v>OutErr</v>
                            <v>OtherErr</v>
                            <v>ComStartup</v>
                            <v>FbDeactive</v>
                            <v>FbRun</v>
                            <v>InRun</v>
                            <v>State</v>
                            <v>Diag</v>
                          </l2>
                          <l2 n="Types" cet="String">
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BYTE</v>
                            <v>BYTE</v>
                          </l2>
                        </o>
                        <v n="CallType" t="Operator">FunctionBlock</v>
                        <v n="EN">false</v>
                        <v n="ENO">false</v>
                        <n n="STSnippet" />
                        <v n="ContainsExtensibleInputs">false</v>
                        <v n="ProvidesSTSnippet">false</v>
                        <v n="Id">64L</v>
                      </o>
                    </l2>
                    <l2 n="Connectors" />
                    <v n="Id">65L</v>
                  </o>
                  <o>
                    <v n="ILActive">false</v>
                    <v n="FBDValid">false</v>
                    <v n="ILValid">false</v>
                    <l2 n="ILLines" />
                    <v n="Comment">"stimulus"</v>
                    <v n="Title">""</v>
                    <v n="Label">""</v>
                    <v n="OutCommented">false</v>
                    <l2 n="NetworkItems" cet="BoxTreeBox">
                      <o>
                        <v n="BoxType">"T_SafeEStop"</v>
                        <o n="Instance" t="Operand">
                          <v n="Operand">"fb_7"</v>
                          <v n="Type">"T_SafeEStop"</v>
                          <v n="Comment">""</v>
                          <v n="SymbolComment">""</v>
                          <v n="Address">""</v>
                          <o n="Flags" t="Flags">
                            <v n="Flags">0</v>
                            <v n="Fixed">false</v>
                            <v n="Extensible">false</v>
                          </o>
                          <v n="LValue">false</v>
                          <v n="Boolean">false</v>
                          <v n="IsInstance">true</v>
                          <v n="Id">66L</v>
                        </o>
                        <o n="OutputItems" t="OutputItemList">
                          <l2 n="OutputItems" cet="Operand">
                            <n />
                            <o>
                              <v n="Operand">""</v>
                              <v n="Type">"BYTE"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">false</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">67L</v>
                            </o>
                            <o>
                              <v n="Operand">""</v>
                              <v n="Type">"WORD"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">false</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">68L</v>
                            </o>
                            <o>
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">69L</v>
                            </o>
                            <o>
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">70L</v>
                            </o>
                            <o>
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">71L</v>
                            </o>
                          </l2>
                        </o>
                        <o n="Flags" t="Flags">
                          <v n="Flags">0</v>
                          <v n="Fixed">true</v>
                          <v n="Extensible">false</v>
                        </o>
                        <n n="InputFlags" />
                        <l2 n="InputItems" cet="BoxTreeOperand">
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">"tR1_7.Q AND NOT tR2_7.Q"</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">72L</v>
                            </o>
                            <v n="Id">73L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">74L</v>
                            </o>
                            <v n="Id">75L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">76L</v>
                            </o>
                            <v n="Id">77L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">"NOT tPress_7.Q"</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">78L</v>
                            </o>
                            <v n="Id">79L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">80L</v>
                            </o>
                            <v n="Id">81L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">82L</v>
                            </o>
                            <v n="Id">83L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">84L</v>
                            </o>
                            <v n="Id">85L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">86L</v>
                            </o>
                            <v n="Id">87L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">88L</v>
                            </o>
                            <v n="Id">89L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">90L</v>
                            </o>
                            <v n="Id">91L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">92L</v>
                            </o>
                            <v n="Id">93L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">""</v>
                              <v n="Type">"ST_SafeEStopParameters"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">false</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">94L</v>
                            </o>
                            <v n="Id">95L</v>
                          </o>
                        </l2>
                        <o n="InputParam" t="ParamList">
                          <l2 n="Names" cet="String">
                            <v>Restart</v>
                            <v>EDM1</v>
                            <v>EDM2</v>
                            <v>EStopIn1</v>
                            <v>EStopIn2</v>
                            <v>EStopIn3</v>
                            <v>EStopIn4</v>
                            <v>EStopIn5</v>
                            <v>EStopIn6</v>
                            <v>EStopIn7</v>
                            <v>EStopIn8</v>
                            <v>Parameters</v>
                          </l2>
                          <l2 n="Types" cet="String">
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>ST_SafeEStopParameters</v>
                          </l2>
                        </o>
                        <o n="OutputParam" t="ParamList">
                          <l2 n="Names" cet="String">
                            <v>Error</v>
                            <v>State</v>
                            <v>Diag</v>
                            <v>IsRunning</v>
                            <v>EStopOut</v>
                            <v>EStopDelOut</v>
                          </l2>
                          <l2 n="Types" cet="String">
                            <v>BOOL</v>
                            <v>BYTE</v>
                            <v>WORD</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                          </l2>
                        </o>
                        <v n="CallType" t="Operator">FunctionBlock</v>
                        <v n="EN">false</v>
                        <v n="ENO">false</v>
                        <n n="STSnippet" />
                        <v n="ContainsExtensibleInputs">false</v>
                        <v n="ProvidesSTSnippet">false</v>
                        <v n="Id">96L</v>
                      </o>
                    </l2>
                    <l2 n="Connectors" />
                    <v n="Id">97L</v>
                  </o>
                  <o>
                    <v n="ILActive">false</v>
                    <v n="FBDValid">false</v>
                    <v n="ILValid">false</v>
                    <l2 n="ILLines" />
                    <v n="Comment">"assert at the press"</v>
                    <v n="Title">""</v>
                    <v n="Label">""</v>
                    <v n="OutCommented">false</v>
                    <l2 n="NetworkItems" cet="BoxTreeBox">
                      <o>
                        <v n="BoxType">"AssertEquals_BOOL"</v>
                        <o n="Instance" t="Operand">
                          <n n="Operand" />
                          <v n="Type">""</v>
                          <v n="Comment">""</v>
                          <v n="SymbolComment">""</v>
                          <v n="Address">""</v>
                          <o n="Flags" t="Flags">
                            <v n="Flags">0</v>
                            <v n="Fixed">false</v>
                            <v n="Extensible">false</v>
                          </o>
                          <v n="LValue">false</v>
                          <v n="Boolean">false</v>
                          <v n="IsInstance">true</v>
                          <v n="Id">98L</v>
                        </o>
                        <o n="OutputItems" t="OutputItemList">
                          <l2 n="OutputItems">
                            <n />
                          </l2>
                        </o>
                        <o n="Flags" t="Flags">
                          <v n="Flags">0</v>
                          <v n="Fixed">true</v>
                          <v n="Extensible">false</v>
                        </o>
                        <n n="InputFlags" />
                        <l2 n="InputItems" cet="BoxTreeOperand">
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">"trigPress_7.Q"</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">99L</v>
                            </o>
                            <v n="Id">100L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">"FALSE"</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">101L</v>
                            </o>
                            <v n="Id">102L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">"fb_7.EStopOut"</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">103L</v>
                            </o>
                            <v n="Id">104L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">"'EStopOut off immediately'"</v>
                              <v n="Type">"T_MaxString"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">false</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">105L</v>
                            </o>
                            <v n="Id">106L</v>
                          </o>
                        </l2>
                        <o n="InputParam" t="ParamList">
                          <l2 n="Names" cet="String">
                            <v>EN</v>
                            <v>Expected</v>
                            <v>Actual</v>
                            <v>Message</v>
                          </l2>
                          <l2 n="Types" cet="String">
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>T_MaxString</v>
                          </l2>
                        </o>
                        <o n="OutputParam" t="ParamList">
                          <l2 n="Names" cet="String">
                            <v>ENO</v>
                          </l2>
                          <l2 n="Types" cet="String">
                            <v>BOOL</v>
                          </l2>
                        </o>
                        <v n="CallType" t="Operator">Method</v>
                        <v n="EN">true</v>
                        <v n="ENO">true</v>
                        <n n="STSnippet" />
                        <v n="ContainsExtensibleInputs">false</v>
                        <v n="ProvidesSTSnippet">false</v>
                        <v n="Id">107L</v>
                      </o>
                    </l2>
                    <l2 n="Connectors" />
                    <v n="Id">108L</v>
                  </o>
                  <o>
                    <v n="ILActive">false</v>
                    <v n="FBDValid">false</v>
                    <v n="ILValid">false</v>
                    <l2 n="ILLines" />
                    <v n="Comment">"assert"</v>
                    <v n="Title">""</v>
                    <v n="Label">""</v>
                    <v n="OutCommented">false</v>
                    <l2 n="NetworkItems" cet="BoxTreeBox">
                      <o>
                        <v n="BoxType">"AssertEquals_BOOL"</v>
                        <o n="Instance" t="Operand">
                          <n n="Operand" />
                          <v n="Type">""</v>
                          <v n="Comment">""</v>
                          <v n="SymbolComment">""</v>
                          <v n="Address">""</v>
                          <o n="Flags" t="Flags">
                            <v n="Flags">0</v>
                            <v n="Fixed">false</v>
                            <v n="Extensible">false</v>
                          </o>
                          <v n="LValue">false</v>
                          <v n="Boolean">false</v>
                          <v n="IsInstance">true</v>
                          <v n="Id">109L</v>
                        </o>
                        <o n="OutputItems" t="OutputItemList">
                          <l2 n="OutputItems">
                            <n />
                          </l2>
                        </o>
                        <o n="Flags" t="Flags">
                          <v n="Flags">0</v>
                          <v n="Fixed">true</v>
                          <v n="Extensible">false</v>
                        </o>
                        <n n="InputFlags" />
                        <l2 n="InputItems" cet="BoxTreeOperand">
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">"trigPress_7.Q"</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">110L</v>
                            </o>
                            <v n="Id">111L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">"TRUE"</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">112L</v>
                            </o>
                            <v n="Id">113L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">"fb_7.EStopDelOut"</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">114L</v>
                            </o>
                            <v n="Id">115L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">"'EStopDelOut still on'"</v>
                              <v n="Type">"T_MaxString"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">false</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">116L</v>
                            </o>
                            <v n="Id">117L</v>
                          </o>
                        </l2>
                        <o n="InputParam" t="ParamList">
                          <l2 n="Names" cet="String">
                            <v>EN</v>
                            <v>Expected</v>
                            <v>Actual</v>
                            <v>Message</v>
                          </l2>
                          <l2 n="Types" cet="String">
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>T_MaxString</v>
                          </l2>
                        </o>
                        <o n="OutputParam" t="ParamList">
                          <l2 n="Names" cet="String">
                            <v>ENO</v>
                          </l2>
                          <l2 n="Types" cet="String">
                            <v>BOOL</v>
                          </l2>
                        </o>
                        <v n="CallType" t="Operator">Method</v>
                        <v n="EN">true</v>
                        <v n="ENO">true</v>
                        <n n="STSnippet" />
                        <v n="ContainsExtensibleInputs">false</v>
                        <v n="ProvidesSTSnippet">false</v>
                        <v n="Id">118L</v>
                      </o>
                    </l2>
                    <l2 n="Connectors" />
                    <v n="Id">119L</v>
                  </o>
                  <o>
                    <v n="ILActive">false</v>
                    <v n="FBDValid">false</v>
                    <v n="ILValid">false</v>
                    <l2 n="ILLines" />
                    <v n="Comment">"assert"</v>
                    <v n="Title">""</v>
                    <v n="Label">""</v>
                    <v n="OutCommented">false</v>
                    <l2 n="NetworkItems" cet="BoxTreeBox">
                      <o>
                        <v n="BoxType">"AssertEquals_BYTE"</v>
                        <o n="Instance" t="Operand">
                          <n n="Operand" />
                          <v n="Type">""</v>
                          <v n="Comment">""</v>
                          <v n="SymbolComment">""</v>
                          <v n="Address">""</v>
                          <o n="Flags" t="Flags">
                            <v n="Flags">0</v>
                            <v n="Fixed">false</v>
                            <v n="Extensible">false</v>
                          </o>
                          <v n="LValue">false</v>
                          <v n="Boolean">false</v>
                          <v n="IsInstance">true</v>
                          <v n="Id">120L</v>
                        </o>
                        <o n="OutputItems" t="OutputItemList">
                          <l2 n="OutputItems">
                            <n />
                          </l2>
                        </o>
                        <o n="Flags" t="Flags">
                          <v n="Flags">0</v>
                          <v n="Fixed">true</v>
                          <v n="Extensible">false</v>
                        </o>
                        <n n="InputFlags" />
                        <l2 n="InputItems" cet="BoxTreeOperand">
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">"trigPress_7.Q"</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">121L</v>
                            </o>
                            <v n="Id">122L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">"TO_BYTE(E_SafeFbState.DelayOut)"</v>
                              <v n="Type">"BYTE"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">false</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">123L</v>
                            </o>
                            <v n="Id">124L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">"fb_7.State"</v>
                              <v n="Type">"BYTE"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">false</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">125L</v>
                            </o>
                            <v n="Id">126L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">"'state DELAYOUT'"</v>
                              <v n="Type">"T_MaxString"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">false</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">127L</v>
                            </o>
                            <v n="Id">128L</v>
                          </o>
                        </l2>
                        <o n="InputParam" t="ParamList">
                          <l2 n="Names" cet="String">
                            <v>EN</v>
                            <v>Expected</v>
                            <v>Actual</v>
                            <v>Message</v>
                          </l2>
                          <l2 n="Types" cet="String">
                            <v>BOOL</v>
                            <v>BYTE</v>
                            <v>BYTE</v>
                            <v>T_MaxString</v>
                          </l2>
                        </o>
                        <o n="OutputParam" t="ParamList">
                          <l2 n="Names" cet="String">
                            <v>ENO</v>
                          </l2>
                          <l2 n="Types" cet="String">
                            <v>BOOL</v>
                          </l2>
                        </o>
                        <v n="CallType" t="Operator">Method</v>
                        <v n="EN">true</v>
                        <v n="ENO">true</v>
                        <n n="STSnippet" />
                        <v n="ContainsExtensibleInputs">false</v>
                        <v n="ProvidesSTSnippet">false</v>
                        <v n="Id">129L</v>
                      </o>
                    </l2>
                    <l2 n="Connectors" />
                    <v n="Id">130L</v>
                  </o>
                  <o>
                    <v n="ILActive">false</v>
                    <v n="FBDValid">false</v>
                    <v n="ILValid">false</v>
                    <l2 n="ILLines" />
                    <v n="Comment">"assert after the delay"</v>
                    <v n="Title">""</v>
                    <v n="Label">""</v>
                    <v n="OutCommented">false</v>
                    <l2 n="NetworkItems" cet="BoxTreeBox">
                      <o>
                        <v n="BoxType">"AssertEquals_BOOL"</v>
                        <o n="Instance" t="Operand">
                          <n n="Operand" />
                          <v n="Type">""</v>
                          <v n="Comment">""</v>
                          <v n="SymbolComment">""</v>
                          <v n="Address">""</v>
                          <o n="Flags" t="Flags">
                            <v n="Flags">0</v>
                            <v n="Fixed">false</v>
                            <v n="Extensible">false</v>
                          </o>
                          <v n="LValue">false</v>
                          <v n="Boolean">false</v>
                          <v n="IsInstance">true</v>
                          <v n="Id">131L</v>
                        </o>
                        <o n="OutputItems" t="OutputItemList">
                          <l2 n="OutputItems">
                            <n />
                          </l2>
                        </o>
                        <o n="Flags" t="Flags">
                          <v n="Flags">0</v>
                          <v n="Fixed">true</v>
                          <v n="Extensible">false</v>
                        </o>
                        <n n="InputFlags" />
                        <l2 n="InputItems" cet="BoxTreeOperand">
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">"trig1_7.Q"</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">132L</v>
                            </o>
                            <v n="Id">133L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">"FALSE"</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">134L</v>
                            </o>
                            <v n="Id">135L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">"fb_7.EStopDelOut"</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">136L</v>
                            </o>
                            <v n="Id">137L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">"'EStopDelOut off after the delay'"</v>
                              <v n="Type">"T_MaxString"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">false</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">138L</v>
                            </o>
                            <v n="Id">139L</v>
                          </o>
                        </l2>
                        <o n="InputParam" t="ParamList">
                          <l2 n="Names" cet="String">
                            <v>EN</v>
                            <v>Expected</v>
                            <v>Actual</v>
                            <v>Message</v>
                          </l2>
                          <l2 n="Types" cet="String">
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>T_MaxString</v>
                          </l2>
                        </o>
                        <o n="OutputParam" t="ParamList">
                          <l2 n="Names" cet="String">
                            <v>ENO</v>
                          </l2>
                          <l2 n="Types" cet="String">
                            <v>BOOL</v>
                          </l2>
                        </o>
                        <v n="CallType" t="Operator">Method</v>
                        <v n="EN">true</v>
                        <v n="ENO">true</v>
                        <n n="STSnippet" />
                        <v n="ContainsExtensibleInputs">false</v>
                        <v n="ProvidesSTSnippet">false</v>
                        <v n="Id">140L</v>
                      </o>
                    </l2>
                    <l2 n="Connectors" />
                    <v n="Id">141L</v>
                  </o>
                  <o>
                    <v n="ILActive">false</v>
                    <v n="FBDValid">false</v>
                    <v n="ILValid">false</v>
                    <l2 n="ILLines" />
                    <v n="Comment">"assert"</v>
                    <v n="Title">""</v>
                    <v n="Label">""</v>
                    <v n="OutCommented">false</v>
                    <l2 n="NetworkItems" cet="BoxTreeBox">
                      <o>
                        <v n="BoxType">"AssertEquals_BYTE"</v>
                        <o n="Instance" t="Operand">
                          <n n="Operand" />
                          <v n="Type">""</v>
                          <v n="Comment">""</v>
                          <v n="SymbolComment">""</v>
                          <v n="Address">""</v>
                          <o n="Flags" t="Flags">
                            <v n="Flags">0</v>
                            <v n="Fixed">false</v>
                            <v n="Extensible">false</v>
                          </o>
                          <v n="LValue">false</v>
                          <v n="Boolean">false</v>
                          <v n="IsInstance">true</v>
                          <v n="Id">142L</v>
                        </o>
                        <o n="OutputItems" t="OutputItemList">
                          <l2 n="OutputItems">
                            <n />
                          </l2>
                        </o>
                        <o n="Flags" t="Flags">
                          <v n="Flags">0</v>
                          <v n="Fixed">true</v>
                          <v n="Extensible">false</v>
                        </o>
                        <n n="InputFlags" />
                        <l2 n="InputItems" cet="BoxTreeOperand">
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">"trig1_7.Q"</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">143L</v>
                            </o>
                            <v n="Id">144L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">"TO_BYTE(E_SafeFbState.Safe)"</v>
                              <v n="Type">"BYTE"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">false</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">145L</v>
                            </o>
                            <v n="Id">146L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">"fb_7.State"</v>
                              <v n="Type">"BYTE"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">false</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">147L</v>
                            </o>
                            <v n="Id">148L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">"'state SAFE'"</v>
                              <v n="Type">"T_MaxString"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">false</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">149L</v>
                            </o>
                            <v n="Id">150L</v>
                          </o>
                        </l2>
                        <o n="InputParam" t="ParamList">
                          <l2 n="Names" cet="String">
                            <v>EN</v>
                            <v>Expected</v>
                            <v>Actual</v>
                            <v>Message</v>
                          </l2>
                          <l2 n="Types" cet="String">
                            <v>BOOL</v>
                            <v>BYTE</v>
                            <v>BYTE</v>
                            <v>T_MaxString</v>
                          </l2>
                        </o>
                        <o n="OutputParam" t="ParamList">
                          <l2 n="Names" cet="String">
                            <v>ENO</v>
                          </l2>
                          <l2 n="Types" cet="String">
                            <v>BOOL</v>
                          </l2>
                        </o>
                        <v n="CallType" t="Operator">Method</v>
                        <v n="EN">true</v>
                        <v n="ENO">true</v>
                        <n n="STSnippet" />
                        <v n="ContainsExtensibleInputs">false</v>
                        <v n="ProvidesSTSnippet">false</v>
                        <v n="Id">151L</v>
                      </o>
                    </l2>
                    <l2 n="Connectors" />
                    <v n="Id">152L</v>
                  </o>
                  <o>
                    <v n="ILActive">false</v>
                    <v n="FBDValid">false</v>
                    <v n="ILValid">false</v>
                    <l2 n="ILLines" />
                    <v n="Comment">""</v>
                    <v n="Title">""</v>
                    <v n="Label">""</v>
                    <v n="OutCommented">false</v>
                    <l2 n="NetworkItems" cet="BoxTreeBox">
                      <o>
                        <v n="BoxType">"TEST_FINISHED_NAMED"</v>
                        <o n="Instance" t="Operand">
                          <n n="Operand" />
                          <v n="Type">""</v>
                          <v n="Comment">""</v>
                          <v n="SymbolComment">""</v>
                          <v n="Address">""</v>
                          <o n="Flags" t="Flags">
                            <v n="Flags">0</v>
                            <v n="Fixed">false</v>
                            <v n="Extensible">false</v>
                          </o>
                          <v n="LValue">false</v>
                          <v n="Boolean">false</v>
                          <v n="IsInstance">true</v>
                          <v n="Id">153L</v>
                        </o>
                        <o n="OutputItems" t="OutputItemList">
                          <l2 n="OutputItems">
                            <n />
                          </l2>
                        </o>
                        <o n="Flags" t="Flags">
                          <v n="Flags">0</v>
                          <v n="Fixed">true</v>
                          <v n="Extensible">false</v>
                        </o>
                        <n n="InputFlags" />
                        <l2 n="InputItems" cet="BoxTreeOperand">
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">"trig1_7.Q"</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">154L</v>
                            </o>
                            <v n="Id">155L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">"'Test_DelayedOutput'"</v>
                              <v n="Type">"T_MaxString"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">false</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">156L</v>
                            </o>
                            <v n="Id">157L</v>
                          </o>
                        </l2>
                        <o n="InputParam" t="ParamList">
                          <l2 n="Names" cet="String">
                            <v>EN</v>
                            <v>TestName</v>
                          </l2>
                          <l2 n="Types" cet="String">
                            <v>BOOL</v>
                            <v>T_MaxString</v>
                          </l2>
                        </o>
                        <o n="OutputParam" t="ParamList">
                          <l2 n="Names" cet="String">
                            <v>ENO</v>
                          </l2>
                          <l2 n="Types" cet="String">
                            <v>BOOL</v>
                          </l2>
                        </o>
                        <v n="CallType" t="Operator">Function</v>
                        <v n="EN">true</v>
                        <v n="ENO">true</v>
                        <n n="STSnippet" />
                        <v n="ContainsExtensibleInputs">false</v>
                        <v n="ProvidesSTSnippet">false</v>
                        <v n="Id">158L</v>
                      </o>
                    </l2>
                    <l2 n="Connectors" />
                    <v n="Id">159L</v>
                  </o>
                </l2>
                <v n="BranchCounter">0</v>
                <v n="ValidIds">true</v>
              </o>
            </Data>
            <TypeList>
              <Type n="Boolean">System.Boolean</Type>
              <Type n="BoxTreeBox">{acfc6f68-8e3a-4af5-bf81-3dd512095a46}</Type>
              <Type n="BoxTreeOperand">{9de7f100-1b87-424c-a62e-45b0cfc85ed2}</Type>
              <Type n="Flags">{668066f2-6069-46b3-8962-8db8d13d7db2}</Type>
              <Type n="Int32">System.Int32</Type>
              <Type n="Int64">System.Int64</Type>
              <Type n="Network">{d9a99d73-b633-47db-b876-a752acb25871}</Type>
              <Type n="NWLImplementationObject">{25e509de-33d4-4447-93f8-c9e4ea381c8b}</Type>
              <Type n="Operand">{c9b2f165-48a2-4a45-8326-3952d8a3d708}</Type>
              <Type n="Operator">{bffb3c53-f105-4e85-aba2-e30df579d75f}</Type>
              <Type n="OutputItemList">{f40d3e09-c02c-4522-a88c-dac23558cfc4}</Type>
              <Type n="ParamList">{71496971-9e0c-4677-a832-b9583b571130}</Type>
              <Type n="String">System.String</Type>
            </TypeList>
          </XmlArchive>
        </NWL>
      </Implementation>
    </Method>
    <Method Name="Test_DiscrepancyErrorNeedsSafeInputsBeforeAck" Id="{263bb5d7-fdf9-5908-b9c8-834215ca7f47}">
      <Declaration><![CDATA[METHOD PRIVATE Test_DiscrepancyErrorNeedsSafeInputsBeforeAck
]]></Declaration>
      <Implementation>
        <NWL>
          <XmlArchive>
            <Data>
              <o xml:space="preserve" t="NWLImplementationObject">
                <v n="NetworkListComment">""</v>
                <v n="DefaultViewMode">"Fbd"</v>
                <l2 n="NetworkList" cet="Network">
                  <o>
                    <v n="ILActive">false</v>
                    <v n="FBDValid">false</v>
                    <v n="ILValid">false</v>
                    <l2 n="ILLines" />
                    <v n="Comment">"TcUnit test start"</v>
                    <v n="Title">""</v>
                    <v n="Label">""</v>
                    <v n="OutCommented">false</v>
                    <l2 n="NetworkItems" cet="BoxTreeBox">
                      <o>
                        <v n="BoxType">"TcUnit.TEST"</v>
                        <o n="Instance" t="Operand">
                          <n n="Operand" />
                          <v n="Type">""</v>
                          <v n="Comment">""</v>
                          <v n="SymbolComment">""</v>
                          <v n="Address">""</v>
                          <o n="Flags" t="Flags">
                            <v n="Flags">0</v>
                            <v n="Fixed">false</v>
                            <v n="Extensible">false</v>
                          </o>
                          <v n="LValue">false</v>
                          <v n="Boolean">false</v>
                          <v n="IsInstance">true</v>
                          <v n="Id">1L</v>
                        </o>
                        <o n="OutputItems" t="OutputItemList">
                          <l2 n="OutputItems" />
                        </o>
                        <o n="Flags" t="Flags">
                          <v n="Flags">0</v>
                          <v n="Fixed">true</v>
                          <v n="Extensible">false</v>
                        </o>
                        <n n="InputFlags" />
                        <l2 n="InputItems" cet="BoxTreeOperand">
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">"'Test_DiscrepancyErrorNeedsSafeInputsBeforeAck'"</v>
                              <v n="Type">"T_MaxString"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">false</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">2L</v>
                            </o>
                            <v n="Id">3L</v>
                          </o>
                        </l2>
                        <o n="InputParam" t="ParamList">
                          <l2 n="Names" cet="String">
                            <v>TestName</v>
                          </l2>
                          <l2 n="Types" cet="String">
                            <v>T_MaxString</v>
                          </l2>
                        </o>
                        <o n="OutputParam" t="ParamList">
                          <l2 n="Names" />
                          <l2 n="Types" />
                        </o>
                        <v n="CallType" t="Operator">Function</v>
                        <v n="EN">false</v>
                        <v n="ENO">false</v>
                        <n n="STSnippet" />
                        <v n="ContainsExtensibleInputs">false</v>
                        <v n="ProvidesSTSnippet">false</v>
                        <v n="Id">4L</v>
                      </o>
                    </l2>
                    <l2 n="Connectors" />
                    <v n="Id">5L</v>
                  </o>
                  <o>
                    <v n="ILActive">false</v>
                    <v n="FBDValid">false</v>
                    <v n="ILValid">false</v>
                    <l2 n="ILLines" />
                    <v n="Comment">"restart pulse start"</v>
                    <v n="Title">""</v>
                    <v n="Label">""</v>
                    <v n="OutCommented">false</v>
                    <l2 n="NetworkItems" cet="BoxTreeBox">
                      <o>
                        <v n="BoxType">"TON"</v>
                        <o n="Instance" t="Operand">
                          <v n="Operand">"tR1_8"</v>
                          <v n="Type">"TON"</v>
                          <v n="Comment">""</v>
                          <v n="SymbolComment">""</v>
                          <v n="Address">""</v>
                          <o n="Flags" t="Flags">
                            <v n="Flags">0</v>
                            <v n="Fixed">false</v>
                            <v n="Extensible">false</v>
                          </o>
                          <v n="LValue">false</v>
                          <v n="Boolean">false</v>
                          <v n="IsInstance">true</v>
                          <v n="Id">6L</v>
                        </o>
                        <o n="OutputItems" t="OutputItemList">
                          <l2 n="OutputItems" cet="Operand">
                            <n />
                            <o>
                              <v n="Operand">""</v>
                              <v n="Type">"TIME"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">false</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">7L</v>
                            </o>
                          </l2>
                        </o>
                        <o n="Flags" t="Flags">
                          <v n="Flags">0</v>
                          <v n="Fixed">true</v>
                          <v n="Extensible">false</v>
                        </o>
                        <n n="InputFlags" />
                        <l2 n="InputItems" cet="BoxTreeOperand">
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">"TRUE"</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">8L</v>
                            </o>
                            <v n="Id">9L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">"T#10MS"</v>
                              <v n="Type">"TIME"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">false</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">10L</v>
                            </o>
                            <v n="Id">11L</v>
                          </o>
                        </l2>
                        <o n="InputParam" t="ParamList">
                          <l2 n="Names" cet="String">
                            <v>IN</v>
                            <v>PT</v>
                          </l2>
                          <l2 n="Types" cet="String">
                            <v>BOOL</v>
                            <v>TIME</v>
                          </l2>
                        </o>
                        <o n="OutputParam" t="ParamList">
                          <l2 n="Names" cet="String">
                            <v>Q</v>
                            <v>ET</v>
                          </l2>
                          <l2 n="Types" cet="String">
                            <v>BOOL</v>
                            <v>TIME</v>
                          </l2>
                        </o>
                        <v n="CallType" t="Operator">FunctionBlock</v>
                        <v n="EN">false</v>
                        <v n="ENO">false</v>
                        <n n="STSnippet" />
                        <v n="ContainsExtensibleInputs">false</v>
                        <v n="ProvidesSTSnippet">false</v>
                        <v n="Id">12L</v>
                      </o>
                    </l2>
                    <l2 n="Connectors" />
                    <v n="Id">13L</v>
                  </o>
                  <o>
                    <v n="ILActive">false</v>
                    <v n="FBDValid">false</v>
                    <v n="ILValid">false</v>
                    <l2 n="ILLines" />
                    <v n="Comment">"restart pulse end"</v>
                    <v n="Title">""</v>
                    <v n="Label">""</v>
                    <v n="OutCommented">false</v>
                    <l2 n="NetworkItems" cet="BoxTreeBox">
                      <o>
                        <v n="BoxType">"TON"</v>
                        <o n="Instance" t="Operand">
                          <v n="Operand">"tR2_8"</v>
                          <v n="Type">"TON"</v>
                          <v n="Comment">""</v>
                          <v n="SymbolComment">""</v>
                          <v n="Address">""</v>
                          <o n="Flags" t="Flags">
                            <v n="Flags">0</v>
                            <v n="Fixed">false</v>
                            <v n="Extensible">false</v>
                          </o>
                          <v n="LValue">false</v>
                          <v n="Boolean">false</v>
                          <v n="IsInstance">true</v>
                          <v n="Id">14L</v>
                        </o>
                        <o n="OutputItems" t="OutputItemList">
                          <l2 n="OutputItems" cet="Operand">
                            <n />
                            <o>
                              <v n="Operand">""</v>
                              <v n="Type">"TIME"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">false</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">15L</v>
                            </o>
                          </l2>
                        </o>
                        <o n="Flags" t="Flags">
                          <v n="Flags">0</v>
                          <v n="Fixed">true</v>
                          <v n="Extensible">false</v>
                        </o>
                        <n n="InputFlags" />
                        <l2 n="InputItems" cet="BoxTreeOperand">
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">"TRUE"</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">16L</v>
                            </o>
                            <v n="Id">17L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">"T#20MS"</v>
                              <v n="Type">"TIME"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">false</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">18L</v>
                            </o>
                            <v n="Id">19L</v>
                          </o>
                        </l2>
                        <o n="InputParam" t="ParamList">
                          <l2 n="Names" cet="String">
                            <v>IN</v>
                            <v>PT</v>
                          </l2>
                          <l2 n="Types" cet="String">
                            <v>BOOL</v>
                            <v>TIME</v>
                          </l2>
                        </o>
                        <o n="OutputParam" t="ParamList">
                          <l2 n="Names" cet="String">
                            <v>Q</v>
                            <v>ET</v>
                          </l2>
                          <l2 n="Types" cet="String">
                            <v>BOOL</v>
                            <v>TIME</v>
                          </l2>
                        </o>
                        <v n="CallType" t="Operator">FunctionBlock</v>
                        <v n="EN">false</v>
                        <v n="ENO">false</v>
                        <n n="STSnippet" />
                        <v n="ContainsExtensibleInputs">false</v>
                        <v n="ProvidesSTSnippet">false</v>
                        <v n="Id">20L</v>
                      </o>
                    </l2>
                    <l2 n="Connectors" />
                    <v n="Id">21L</v>
                  </o>
                  <o>
                    <v n="ILActive">false</v>
                    <v n="FBDValid">false</v>
                    <v n="ILValid">false</v>
                    <l2 n="ILLines" />
                    <v n="Comment">"50 ms: only channel 1 opens"</v>
                    <v n="Title">""</v>
                    <v n="Label">""</v>
                    <v n="OutCommented">false</v>
                    <l2 n="NetworkItems" cet="BoxTreeBox">
                      <o>
                        <v n="BoxType">"TON"</v>
                        <o n="Instance" t="Operand">
                          <v n="Operand">"tPress_8"</v>
                          <v n="Type">"TON"</v>
                          <v n="Comment">""</v>
                          <v n="SymbolComment">""</v>
                          <v n="Address">""</v>
                          <o n="Flags" t="Flags">
                            <v n="Flags">0</v>
                            <v n="Fixed">false</v>
                            <v n="Extensible">false</v>
                          </o>
                          <v n="LValue">false</v>
                          <v n="Boolean">false</v>
                          <v n="IsInstance">true</v>
                          <v n="Id">22L</v>
                        </o>
                        <o n="OutputItems" t="OutputItemList">
                          <l2 n="OutputItems" cet="Operand">
                            <n />
                            <o>
                              <v n="Operand">""</v>
                              <v n="Type">"TIME"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">false</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">23L</v>
                            </o>
                          </l2>
                        </o>
                        <o n="Flags" t="Flags">
                          <v n="Flags">0</v>
                          <v n="Fixed">true</v>
                          <v n="Extensible">false</v>
                        </o>
                        <n n="InputFlags" />
                        <l2 n="InputItems" cet="BoxTreeOperand">
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">"TRUE"</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">24L</v>
                            </o>
                            <v n="Id">25L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">"T#50MS"</v>
                              <v n="Type">"TIME"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">false</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">26L</v>
                            </o>
                            <v n="Id">27L</v>
                          </o>
                        </l2>
                        <o n="InputParam" t="ParamList">
                          <l2 n="Names" cet="String">
                            <v>IN</v>
                            <v>PT</v>
                          </l2>
                          <l2 n="Types" cet="String">
                            <v>BOOL</v>
                            <v>TIME</v>
                          </l2>
                        </o>
                        <o n="OutputParam" t="ParamList">
                          <l2 n="Names" cet="String">
                            <v>Q</v>
                            <v>ET</v>
                          </l2>
                          <l2 n="Types" cet="String">
                            <v>BOOL</v>
                            <v>TIME</v>
                          </l2>
                        </o>
                        <v n="CallType" t="Operator">FunctionBlock</v>
                        <v n="EN">false</v>
                        <v n="ENO">false</v>
                        <n n="STSnippet" />
                        <v n="ContainsExtensibleInputs">false</v>
                        <v n="ProvidesSTSnippet">false</v>
                        <v n="Id">28L</v>
                      </o>
                    </l2>
                    <l2 n="Connectors" />
                    <v n="Id">29L</v>
                  </o>
                  <o>
                    <v n="ILActive">false</v>
                    <v n="FBDValid">false</v>
                    <v n="ILValid">false</v>
                    <l2 n="ILLines" />
                    <v n="Comment">"250 ms later: discrepancy time exceeded"</v>
                    <v n="Title">""</v>
                    <v n="Label">""</v>
                    <v n="OutCommented">false</v>
                    <l2 n="NetworkItems" cet="BoxTreeBox">
                      <o>
                        <v n="BoxType">"TON"</v>
                        <o n="Instance" t="Operand">
                          <v n="Operand">"t1_8"</v>
                          <v n="Type">"TON"</v>
                          <v n="Comment">""</v>
                          <v n="SymbolComment">""</v>
                          <v n="Address">""</v>
                          <o n="Flags" t="Flags">
                            <v n="Flags">0</v>
                            <v n="Fixed">false</v>
                            <v n="Extensible">false</v>
                          </o>
                          <v n="LValue">false</v>
                          <v n="Boolean">false</v>
                          <v n="IsInstance">true</v>
                          <v n="Id">30L</v>
                        </o>
                        <o n="OutputItems" t="OutputItemList">
                          <l2 n="OutputItems" cet="Operand">
                            <n />
                            <o>
                              <v n="Operand">""</v>
                              <v n="Type">"TIME"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">false</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">31L</v>
                            </o>
                          </l2>
                        </o>
                        <o n="Flags" t="Flags">
                          <v n="Flags">0</v>
                          <v n="Fixed">true</v>
                          <v n="Extensible">false</v>
                        </o>
                        <n n="InputFlags" />
                        <l2 n="InputItems" cet="BoxTreeOperand">
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">"tPress_8.Q"</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">32L</v>
                            </o>
                            <v n="Id">33L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">"T#250MS"</v>
                              <v n="Type">"TIME"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">false</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">34L</v>
                            </o>
                            <v n="Id">35L</v>
                          </o>
                        </l2>
                        <o n="InputParam" t="ParamList">
                          <l2 n="Names" cet="String">
                            <v>IN</v>
                            <v>PT</v>
                          </l2>
                          <l2 n="Types" cet="String">
                            <v>BOOL</v>
                            <v>TIME</v>
                          </l2>
                        </o>
                        <o n="OutputParam" t="ParamList">
                          <l2 n="Names" cet="String">
                            <v>Q</v>
                            <v>ET</v>
                          </l2>
                          <l2 n="Types" cet="String">
                            <v>BOOL</v>
                            <v>TIME</v>
                          </l2>
                        </o>
                        <v n="CallType" t="Operator">FunctionBlock</v>
                        <v n="EN">false</v>
                        <v n="ENO">false</v>
                        <n n="STSnippet" />
                        <v n="ContainsExtensibleInputs">false</v>
                        <v n="ProvidesSTSnippet">false</v>
                        <v n="Id">36L</v>
                      </o>
                    </l2>
                    <l2 n="Connectors" />
                    <v n="Id">37L</v>
                  </o>
                  <o>
                    <v n="ILActive">false</v>
                    <v n="FBDValid">false</v>
                    <v n="ILValid">false</v>
                    <l2 n="ILLines" />
                    <v n="Comment">""</v>
                    <v n="Title">""</v>
                    <v n="Label">""</v>
                    <v n="OutCommented">false</v>
                    <l2 n="NetworkItems" cet="BoxTreeBox">
                      <o>
                        <v n="BoxType">"R_TRIG"</v>
                        <o n="Instance" t="Operand">
                          <v n="Operand">"trig1_8"</v>
                          <v n="Type">"R_TRIG"</v>
                          <v n="Comment">""</v>
                          <v n="SymbolComment">""</v>
                          <v n="Address">""</v>
                          <o n="Flags" t="Flags">
                            <v n="Flags">0</v>
                            <v n="Fixed">false</v>
                            <v n="Extensible">false</v>
                          </o>
                          <v n="LValue">false</v>
                          <v n="Boolean">false</v>
                          <v n="IsInstance">true</v>
                          <v n="Id">38L</v>
                        </o>
                        <o n="OutputItems" t="OutputItemList">
                          <l2 n="OutputItems">
                            <n />
                          </l2>
                        </o>
                        <o n="Flags" t="Flags">
                          <v n="Flags">0</v>
                          <v n="Fixed">true</v>
                          <v n="Extensible">false</v>
                        </o>
                        <n n="InputFlags" />
                        <l2 n="InputItems" cet="BoxTreeOperand">
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">"t1_8.Q"</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">39L</v>
                            </o>
                            <v n="Id">40L</v>
                          </o>
                        </l2>
                        <o n="InputParam" t="ParamList">
                          <l2 n="Names" cet="String">
                            <v>CLK</v>
                          </l2>
                          <l2 n="Types" cet="String">
                            <v>BOOL</v>
                          </l2>
                        </o>
                        <o n="OutputParam" t="ParamList">
                          <l2 n="Names" cet="String">
                            <v>Q</v>
                          </l2>
                          <l2 n="Types" cet="String">
                            <v>BOOL</v>
                          </l2>
                        </o>
                        <v n="CallType" t="Operator">FunctionBlock</v>
                        <v n="EN">false</v>
                        <v n="ENO">false</v>
                        <n n="STSnippet" />
                        <v n="ContainsExtensibleInputs">false</v>
                        <v n="ProvidesSTSnippet">false</v>
                        <v n="Id">41L</v>
                      </o>
                    </l2>
                    <l2 n="Connectors" />
                    <v n="Id">42L</v>
                  </o>
                  <o>
                    <v n="ILActive">false</v>
                    <v n="FBDValid">false</v>
                    <v n="ILValid">false</v>
                    <l2 n="ILLines" />
                    <v n="Comment">"group running"</v>
                    <v n="Title">""</v>
                    <v n="Label">""</v>
                    <v n="OutCommented">false</v>
                    <l2 n="NetworkItems" cet="BoxTreeBox">
                      <o>
                        <v n="BoxType">"T_SafeGroup"</v>
                        <o n="Instance" t="Operand">
                          <v n="Operand">"group_8"</v>
                          <v n="Type">"T_SafeGroup"</v>
                          <v n="Comment">""</v>
                          <v n="SymbolComment">""</v>
                          <v n="Address">""</v>
                          <o n="Flags" t="Flags">
                            <v n="Flags">0</v>
                            <v n="Fixed">false</v>
                            <v n="Extensible">false</v>
                          </o>
                          <v n="LValue">false</v>
                          <v n="Boolean">false</v>
                          <v n="IsInstance">true</v>
                          <v n="Id">43L</v>
                        </o>
                        <o n="OutputItems" t="OutputItemList">
                          <l2 n="OutputItems" cet="Operand">
                            <n />
                            <o>
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">44L</v>
                            </o>
                            <o>
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">45L</v>
                            </o>
                            <o>
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">46L</v>
                            </o>
                            <o>
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">47L</v>
                            </o>
                            <o>
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">48L</v>
                            </o>
                            <o>
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">49L</v>
                            </o>
                            <o>
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">50L</v>
                            </o>
                            <o>
                              <v n="Operand">""</v>
                              <v n="Type">"BYTE"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">false</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">51L</v>
                            </o>
                            <o>
                              <v n="Operand">""</v>
                              <v n="Type">"BYTE"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">false</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">52L</v>
                            </o>
                          </l2>
                        </o>
                        <o n="Flags" t="Flags">
                          <v n="Flags">0</v>
                          <v n="Fixed">true</v>
                          <v n="Extensible">false</v>
                        </o>
                        <n n="InputFlags" />
                        <l2 n="InputItems" cet="BoxTreeOperand">
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">"TRUE"</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">53L</v>
                            </o>
                            <v n="Id">54L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">"FALSE"</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">55L</v>
                            </o>
                            <v n="Id">56L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">57L</v>
                            </o>
                            <v n="Id">58L</v>
                          </o>
                        </l2>
                        <o n="InputParam" t="ParamList">
                          <l2 n="Names" cet="String">
                            <v>Run</v>
                            <v>ErrAck</v>
                            <v>ModuleFault</v>
                          </l2>
                          <l2 n="Types" cet="String">
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                          </l2>
                        </o>
                        <o n="OutputParam" t="ParamList">
                          <l2 n="Names" cet="String">
                            <v>ComErr</v>
                            <v>FbErr</v>
                            <v>OutErr</v>
                            <v>OtherErr</v>
                            <v>ComStartup</v>
                            <v>FbDeactive</v>
                            <v>FbRun</v>
                            <v>InRun</v>
                            <v>State</v>
                            <v>Diag</v>
                          </l2>
                          <l2 n="Types" cet="String">
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BYTE</v>
                            <v>BYTE</v>
                          </l2>
                        </o>
                        <v n="CallType" t="Operator">FunctionBlock</v>
                        <v n="EN">false</v>
                        <v n="ENO">false</v>
                        <n n="STSnippet" />
                        <v n="ContainsExtensibleInputs">false</v>
                        <v n="ProvidesSTSnippet">false</v>
                        <v n="Id">59L</v>
                      </o>
                    </l2>
                    <l2 n="Connectors" />
                    <v n="Id">60L</v>
                  </o>
                  <o>
                    <v n="ILActive">false</v>
                    <v n="FBDValid">false</v>
                    <v n="ILValid">false</v>
                    <l2 n="ILLines" />
                    <v n="Comment">"stimulus"</v>
                    <v n="Title">""</v>
                    <v n="Label">""</v>
                    <v n="OutCommented">false</v>
                    <l2 n="NetworkItems" cet="BoxTreeBox">
                      <o>
                        <v n="BoxType">"T_SafeEStop"</v>
                        <o n="Instance" t="Operand">
                          <v n="Operand">"fb_8"</v>
                          <v n="Type">"T_SafeEStop"</v>
                          <v n="Comment">""</v>
                          <v n="SymbolComment">""</v>
                          <v n="Address">""</v>
                          <o n="Flags" t="Flags">
                            <v n="Flags">0</v>
                            <v n="Fixed">false</v>
                            <v n="Extensible">false</v>
                          </o>
                          <v n="LValue">false</v>
                          <v n="Boolean">false</v>
                          <v n="IsInstance">true</v>
                          <v n="Id">61L</v>
                        </o>
                        <o n="OutputItems" t="OutputItemList">
                          <l2 n="OutputItems" cet="Operand">
                            <n />
                            <o>
                              <v n="Operand">""</v>
                              <v n="Type">"BYTE"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">false</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">62L</v>
                            </o>
                            <o>
                              <v n="Operand">""</v>
                              <v n="Type">"WORD"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">false</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">63L</v>
                            </o>
                            <o>
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">64L</v>
                            </o>
                            <o>
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">65L</v>
                            </o>
                            <o>
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">66L</v>
                            </o>
                          </l2>
                        </o>
                        <o n="Flags" t="Flags">
                          <v n="Flags">0</v>
                          <v n="Fixed">true</v>
                          <v n="Extensible">false</v>
                        </o>
                        <n n="InputFlags" />
                        <l2 n="InputItems" cet="BoxTreeOperand">
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">"tR1_8.Q AND NOT tR2_8.Q"</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">67L</v>
                            </o>
                            <v n="Id">68L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">69L</v>
                            </o>
                            <v n="Id">70L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">71L</v>
                            </o>
                            <v n="Id">72L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">"NOT tPress_8.Q"</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">73L</v>
                            </o>
                            <v n="Id">74L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">"TRUE"</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">75L</v>
                            </o>
                            <v n="Id">76L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">77L</v>
                            </o>
                            <v n="Id">78L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">79L</v>
                            </o>
                            <v n="Id">80L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">81L</v>
                            </o>
                            <v n="Id">82L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">83L</v>
                            </o>
                            <v n="Id">84L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">85L</v>
                            </o>
                            <v n="Id">86L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">87L</v>
                            </o>
                            <v n="Id">88L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">""</v>
                              <v n="Type">"ST_SafeEStopParameters"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">false</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">89L</v>
                            </o>
                            <v n="Id">90L</v>
                          </o>
                        </l2>
                        <o n="InputParam" t="ParamList">
                          <l2 n="Names" cet="String">
                            <v>Restart</v>
                            <v>EDM1</v>
                            <v>EDM2</v>
                            <v>EStopIn1</v>
                            <v>EStopIn2</v>
                            <v>EStopIn3</v>
                            <v>EStopIn4</v>
                            <v>EStopIn5</v>
                            <v>EStopIn6</v>
                            <v>EStopIn7</v>
                            <v>EStopIn8</v>
                            <v>Parameters</v>
                          </l2>
                          <l2 n="Types" cet="String">
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>ST_SafeEStopParameters</v>
                          </l2>
                        </o>
                        <o n="OutputParam" t="ParamList">
                          <l2 n="Names" cet="String">
                            <v>Error</v>
                            <v>State</v>
                            <v>Diag</v>
                            <v>IsRunning</v>
                            <v>EStopOut</v>
                            <v>EStopDelOut</v>
                          </l2>
                          <l2 n="Types" cet="String">
                            <v>BOOL</v>
                            <v>BYTE</v>
                            <v>WORD</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                          </l2>
                        </o>
                        <v n="CallType" t="Operator">FunctionBlock</v>
                        <v n="EN">false</v>
                        <v n="ENO">false</v>
                        <n n="STSnippet" />
                        <v n="ContainsExtensibleInputs">false</v>
                        <v n="ProvidesSTSnippet">false</v>
                        <v n="Id">91L</v>
                      </o>
                    </l2>
                    <l2 n="Connectors" />
                    <v n="Id">92L</v>
                  </o>
                  <o>
                    <v n="ILActive">false</v>
                    <v n="FBDValid">false</v>
                    <v n="ILValid">false</v>
                    <l2 n="ILLines" />
                    <v n="Comment">"assert"</v>
                    <v n="Title">""</v>
                    <v n="Label">""</v>
                    <v n="OutCommented">false</v>
                    <l2 n="NetworkItems" cet="BoxTreeBox">
                      <o>
                        <v n="BoxType">"AssertEquals_BOOL"</v>
                        <o n="Instance" t="Operand">
                          <n n="Operand" />
                          <v n="Type">""</v>
                          <v n="Comment">""</v>
                          <v n="SymbolComment">""</v>
                          <v n="Address">""</v>
                          <o n="Flags" t="Flags">
                            <v n="Flags">0</v>
                            <v n="Fixed">false</v>
                            <v n="Extensible">false</v>
                          </o>
                          <v n="LValue">false</v>
                          <v n="Boolean">false</v>
                          <v n="IsInstance">true</v>
                          <v n="Id">93L</v>
                        </o>
                        <o n="OutputItems" t="OutputItemList">
                          <l2 n="OutputItems">
                            <n />
                          </l2>
                        </o>
                        <o n="Flags" t="Flags">
                          <v n="Flags">0</v>
                          <v n="Fixed">true</v>
                          <v n="Extensible">false</v>
                        </o>
                        <n n="InputFlags" />
                        <l2 n="InputItems" cet="BoxTreeOperand">
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">"trig1_8.Q"</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">94L</v>
                            </o>
                            <v n="Id">95L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">"TRUE"</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">96L</v>
                            </o>
                            <v n="Id">97L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">"fb_8.Error"</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">98L</v>
                            </o>
                            <v n="Id">99L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">"'discrepancy error'"</v>
                              <v n="Type">"T_MaxString"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">false</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">100L</v>
                            </o>
                            <v n="Id">101L</v>
                          </o>
                        </l2>
                        <o n="InputParam" t="ParamList">
                          <l2 n="Names" cet="String">
                            <v>EN</v>
                            <v>Expected</v>
                            <v>Actual</v>
                            <v>Message</v>
                          </l2>
                          <l2 n="Types" cet="String">
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>T_MaxString</v>
                          </l2>
                        </o>
                        <o n="OutputParam" t="ParamList">
                          <l2 n="Names" cet="String">
                            <v>ENO</v>
                          </l2>
                          <l2 n="Types" cet="String">
                            <v>BOOL</v>
                          </l2>
                        </o>
                        <v n="CallType" t="Operator">Method</v>
                        <v n="EN">true</v>
                        <v n="ENO">true</v>
                        <n n="STSnippet" />
                        <v n="ContainsExtensibleInputs">false</v>
                        <v n="ProvidesSTSnippet">false</v>
                        <v n="Id">102L</v>
                      </o>
                    </l2>
                    <l2 n="Connectors" />
                    <v n="Id">103L</v>
                  </o>
                  <o>
                    <v n="ILActive">false</v>
                    <v n="FBDValid">false</v>
                    <v n="ILValid">false</v>
                    <l2 n="ILLines" />
                    <v n="Comment">"assert"</v>
                    <v n="Title">""</v>
                    <v n="Label">""</v>
                    <v n="OutCommented">false</v>
                    <l2 n="NetworkItems" cet="BoxTreeBox">
                      <o>
                        <v n="BoxType">"AssertEquals_WORD"</v>
                        <o n="Instance" t="Operand">
                          <n n="Operand" />
                          <v n="Type">""</v>
                          <v n="Comment">""</v>
                          <v n="SymbolComment">""</v>
                          <v n="Address">""</v>
                          <o n="Flags" t="Flags">
                            <v n="Flags">0</v>
                            <v n="Fixed">false</v>
                            <v n="Extensible">false</v>
                          </o>
                          <v n="LValue">false</v>
                          <v n="Boolean">false</v>
                          <v n="IsInstance">true</v>
                          <v n="Id">104L</v>
                        </o>
                        <o n="OutputItems" t="OutputItemList">
                          <l2 n="OutputItems">
                            <n />
                          </l2>
                        </o>
                        <o n="Flags" t="Flags">
                          <v n="Flags">0</v>
                          <v n="Fixed">true</v>
                          <v n="Extensible">false</v>
                        </o>
                        <n n="InputFlags" />
                        <l2 n="InputItems" cet="BoxTreeOperand">
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">"trig1_8.Q"</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">105L</v>
                            </o>
                            <v n="Id">106L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">"WORD#16#0101"</v>
                              <v n="Type">"WORD"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">false</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">107L</v>
                            </o>
                            <v n="Id">108L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">"fb_8.Diag"</v>
                              <v n="Type">"WORD"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">false</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">109L</v>
                            </o>
                            <v n="Id">110L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">"'diag bits 0 and 8'"</v>
                              <v n="Type">"T_MaxString"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">false</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">111L</v>
                            </o>
                            <v n="Id">112L</v>
                          </o>
                        </l2>
                        <o n="InputParam" t="ParamList">
                          <l2 n="Names" cet="String">
                            <v>EN</v>
                            <v>Expected</v>
                            <v>Actual</v>
                            <v>Message</v>
                          </l2>
                          <l2 n="Types" cet="String">
                            <v>BOOL</v>
                            <v>WORD</v>
                            <v>WORD</v>
                            <v>T_MaxString</v>
                          </l2>
                        </o>
                        <o n="OutputParam" t="ParamList">
                          <l2 n="Names" cet="String">
                            <v>ENO</v>
                          </l2>
                          <l2 n="Types" cet="String">
                            <v>BOOL</v>
                          </l2>
                        </o>
                        <v n="CallType" t="Operator">Method</v>
                        <v n="EN">true</v>
                        <v n="ENO">true</v>
                        <n n="STSnippet" />
                        <v n="ContainsExtensibleInputs">false</v>
                        <v n="ProvidesSTSnippet">false</v>
                        <v n="Id">113L</v>
                      </o>
                    </l2>
                    <l2 n="Connectors" />
                    <v n="Id">114L</v>
                  </o>
                  <o>
                    <v n="ILActive">false</v>
                    <v n="FBDValid">false</v>
                    <v n="ILValid">false</v>
                    <l2 n="ILLines" />
                    <v n="Comment">"ErrAck raised"</v>
                    <v n="Title">""</v>
                    <v n="Label">""</v>
                    <v n="OutCommented">false</v>
                    <l2 n="NetworkItems" cet="BoxTreeBox">
                      <o>
                        <v n="BoxType">"T_SafeGroup"</v>
                        <o n="Instance" t="Operand">
                          <v n="Operand">"group_8"</v>
                          <v n="Type">"T_SafeGroup"</v>
                          <v n="Comment">""</v>
                          <v n="SymbolComment">""</v>
                          <v n="Address">""</v>
                          <o n="Flags" t="Flags">
                            <v n="Flags">0</v>
                            <v n="Fixed">false</v>
                            <v n="Extensible">false</v>
                          </o>
                          <v n="LValue">false</v>
                          <v n="Boolean">false</v>
                          <v n="IsInstance">true</v>
                          <v n="Id">115L</v>
                        </o>
                        <o n="OutputItems" t="OutputItemList">
                          <l2 n="OutputItems" cet="Operand">
                            <n />
                            <o>
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">116L</v>
                            </o>
                            <o>
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">117L</v>
                            </o>
                            <o>
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">118L</v>
                            </o>
                            <o>
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">119L</v>
                            </o>
                            <o>
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">120L</v>
                            </o>
                            <o>
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">121L</v>
                            </o>
                            <o>
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">122L</v>
                            </o>
                            <o>
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">123L</v>
                            </o>
                            <o>
                              <v n="Operand">""</v>
                              <v n="Type">"BYTE"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">false</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">124L</v>
                            </o>
                            <o>
                              <v n="Operand">""</v>
                              <v n="Type">"BYTE"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">false</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">125L</v>
                            </o>
                          </l2>
                        </o>
                        <o n="Flags" t="Flags">
                          <v n="Flags">0</v>
                          <v n="Fixed">true</v>
                          <v n="Extensible">false</v>
                        </o>
                        <n n="InputFlags" />
                        <l2 n="InputItems" cet="BoxTreeOperand">
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">"trig1_8.Q"</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">126L</v>
                            </o>
                            <v n="Id">127L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">"TRUE"</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">128L</v>
                            </o>
                            <v n="Id">129L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">"TRUE"</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">130L</v>
                            </o>
                            <v n="Id">131L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">132L</v>
                            </o>
                            <v n="Id">133L</v>
                          </o>
                        </l2>
                        <o n="InputParam" t="ParamList">
                          <l2 n="Names" cet="String">
                            <v>EN</v>
                            <v>Run</v>
                            <v>ErrAck</v>
                            <v>ModuleFault</v>
                          </l2>
                          <l2 n="Types" cet="String">
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                          </l2>
                        </o>
                        <o n="OutputParam" t="ParamList">
                          <l2 n="Names" cet="String">
                            <v>ENO</v>
                            <v>ComErr</v>
                            <v>FbErr</v>
                            <v>OutErr</v>
                            <v>OtherErr</v>
                            <v>ComStartup</v>
                            <v>FbDeactive</v>
                            <v>FbRun</v>
                            <v>InRun</v>
                            <v>State</v>
                            <v>Diag</v>
                          </l2>
                          <l2 n="Types" cet="String">
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BYTE</v>
                            <v>BYTE</v>
                          </l2>
                        </o>
                        <v n="CallType" t="Operator">FunctionBlock</v>
                        <v n="EN">true</v>
                        <v n="ENO">true</v>
                        <n n="STSnippet" />
                        <v n="ContainsExtensibleInputs">false</v>
                        <v n="ProvidesSTSnippet">false</v>
                        <v n="Id">134L</v>
                      </o>
                    </l2>
                    <l2 n="Connectors" />
                    <v n="Id">135L</v>
                  </o>
                  <o>
                    <v n="ILActive">false</v>
                    <v n="FBDValid">false</v>
                    <v n="ILValid">false</v>
                    <l2 n="ILLines" />
                    <v n="Comment">"acknowledge while channel 2 is still closed"</v>
                    <v n="Title">""</v>
                    <v n="Label">""</v>
                    <v n="OutCommented">false</v>
                    <l2 n="NetworkItems" cet="BoxTreeBox">
                      <o>
                        <v n="BoxType">"T_SafeEStop"</v>
                        <o n="Instance" t="Operand">
                          <v n="Operand">"fb_8"</v>
                          <v n="Type">"T_SafeEStop"</v>
                          <v n="Comment">""</v>
                          <v n="SymbolComment">""</v>
                          <v n="Address">""</v>
                          <o n="Flags" t="Flags">
                            <v n="Flags">0</v>
                            <v n="Fixed">false</v>
                            <v n="Extensible">false</v>
                          </o>
                          <v n="LValue">false</v>
                          <v n="Boolean">false</v>
                          <v n="IsInstance">true</v>
                          <v n="Id">136L</v>
                        </o>
                        <o n="OutputItems" t="OutputItemList">
                          <l2 n="OutputItems" cet="Operand">
                            <n />
                            <o>
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">137L</v>
                            </o>
                            <o>
                              <v n="Operand">""</v>
                              <v n="Type">"BYTE"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">false</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">138L</v>
                            </o>
                            <o>
                              <v n="Operand">""</v>
                              <v n="Type">"WORD"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">false</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">139L</v>
                            </o>
                            <o>
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">140L</v>
                            </o>
                            <o>
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">141L</v>
                            </o>
                            <o>
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">142L</v>
                            </o>
                          </l2>
                        </o>
                        <o n="Flags" t="Flags">
                          <v n="Flags">0</v>
                          <v n="Fixed">true</v>
                          <v n="Extensible">false</v>
                        </o>
                        <n n="InputFlags" />
                        <l2 n="InputItems" cet="BoxTreeOperand">
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">"trig1_8.Q"</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">143L</v>
                            </o>
                            <v n="Id">144L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">"FALSE"</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">145L</v>
                            </o>
                            <v n="Id">146L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">147L</v>
                            </o>
                            <v n="Id">148L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">149L</v>
                            </o>
                            <v n="Id">150L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">"FALSE"</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">151L</v>
                            </o>
                            <v n="Id">152L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">"TRUE"</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">153L</v>
                            </o>
                            <v n="Id">154L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">155L</v>
                            </o>
                            <v n="Id">156L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">157L</v>
                            </o>
                            <v n="Id">158L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">159L</v>
                            </o>
                            <v n="Id">160L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">161L</v>
                            </o>
                            <v n="Id">162L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">163L</v>
                            </o>
                            <v n="Id">164L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">165L</v>
                            </o>
                            <v n="Id">166L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">""</v>
                              <v n="Type">"ST_SafeEStopParameters"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">false</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">167L</v>
                            </o>
                            <v n="Id">168L</v>
                          </o>
                        </l2>
                        <o n="InputParam" t="ParamList">
                          <l2 n="Names" cet="String">
                            <v>EN</v>
                            <v>Restart</v>
                            <v>EDM1</v>
                            <v>EDM2</v>
                            <v>EStopIn1</v>
                            <v>EStopIn2</v>
                            <v>EStopIn3</v>
                            <v>EStopIn4</v>
                            <v>EStopIn5</v>
                            <v>EStopIn6</v>
                            <v>EStopIn7</v>
                            <v>EStopIn8</v>
                            <v>Parameters</v>
                          </l2>
                          <l2 n="Types" cet="String">
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>ST_SafeEStopParameters</v>
                          </l2>
                        </o>
                        <o n="OutputParam" t="ParamList">
                          <l2 n="Names" cet="String">
                            <v>ENO</v>
                            <v>Error</v>
                            <v>State</v>
                            <v>Diag</v>
                            <v>IsRunning</v>
                            <v>EStopOut</v>
                            <v>EStopDelOut</v>
                          </l2>
                          <l2 n="Types" cet="String">
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BYTE</v>
                            <v>WORD</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                          </l2>
                        </o>
                        <v n="CallType" t="Operator">FunctionBlock</v>
                        <v n="EN">true</v>
                        <v n="ENO">true</v>
                        <n n="STSnippet" />
                        <v n="ContainsExtensibleInputs">false</v>
                        <v n="ProvidesSTSnippet">false</v>
                        <v n="Id">169L</v>
                      </o>
                    </l2>
                    <l2 n="Connectors" />
                    <v n="Id">170L</v>
                  </o>
                  <o>
                    <v n="ILActive">false</v>
                    <v n="FBDValid">false</v>
                    <v n="ILValid">false</v>
                    <l2 n="ILLines" />
                    <v n="Comment">"assert"</v>
                    <v n="Title">""</v>
                    <v n="Label">""</v>
                    <v n="OutCommented">false</v>
                    <l2 n="NetworkItems" cet="BoxTreeBox">
                      <o>
                        <v n="BoxType">"AssertEquals_BYTE"</v>
                        <o n="Instance" t="Operand">
                          <n n="Operand" />
                          <v n="Type">""</v>
                          <v n="Comment">""</v>
                          <v n="SymbolComment">""</v>
                          <v n="Address">""</v>
                          <o n="Flags" t="Flags">
                            <v n="Flags">0</v>
                            <v n="Fixed">false</v>
                            <v n="Extensible">false</v>
                          </o>
                          <v n="LValue">false</v>
                          <v n="Boolean">false</v>
                          <v n="IsInstance">true</v>
                          <v n="Id">171L</v>
                        </o>
                        <o n="OutputItems" t="OutputItemList">
                          <l2 n="OutputItems">
                            <n />
                          </l2>
                        </o>
                        <o n="Flags" t="Flags">
                          <v n="Flags">0</v>
                          <v n="Fixed">true</v>
                          <v n="Extensible">false</v>
                        </o>
                        <n n="InputFlags" />
                        <l2 n="InputItems" cet="BoxTreeOperand">
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">"trig1_8.Q"</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">172L</v>
                            </o>
                            <v n="Id">173L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">"TO_BYTE(E_SafeFbState.Error)"</v>
                              <v n="Type">"BYTE"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">false</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">174L</v>
                            </o>
                            <v n="Id">175L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">"fb_8.State"</v>
                              <v n="Type">"BYTE"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">false</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">176L</v>
                            </o>
                            <v n="Id">177L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">"'ack refused until both channels safe'"</v>
                              <v n="Type">"T_MaxString"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">false</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">178L</v>
                            </o>
                            <v n="Id">179L</v>
                          </o>
                        </l2>
                        <o n="InputParam" t="ParamList">
                          <l2 n="Names" cet="String">
                            <v>EN</v>
                            <v>Expected</v>
                            <v>Actual</v>
                            <v>Message</v>
                          </l2>
                          <l2 n="Types" cet="String">
                            <v>BOOL</v>
                            <v>BYTE</v>
                            <v>BYTE</v>
                            <v>T_MaxString</v>
                          </l2>
                        </o>
                        <o n="OutputParam" t="ParamList">
                          <l2 n="Names" cet="String">
                            <v>ENO</v>
                          </l2>
                          <l2 n="Types" cet="String">
                            <v>BOOL</v>
                          </l2>
                        </o>
                        <v n="CallType" t="Operator">Method</v>
                        <v n="EN">true</v>
                        <v n="ENO">true</v>
                        <n n="STSnippet" />
                        <v n="ContainsExtensibleInputs">false</v>
                        <v n="ProvidesSTSnippet">false</v>
                        <v n="Id">180L</v>
                      </o>
                    </l2>
                    <l2 n="Connectors" />
                    <v n="Id">181L</v>
                  </o>
                  <o>
                    <v n="ILActive">false</v>
                    <v n="FBDValid">false</v>
                    <v n="ILValid">false</v>
                    <l2 n="ILLines" />
                    <v n="Comment">"both channels safe"</v>
                    <v n="Title">""</v>
                    <v n="Label">""</v>
                    <v n="OutCommented">false</v>
                    <l2 n="NetworkItems" cet="BoxTreeBox">
                      <o>
                        <v n="BoxType">"T_SafeEStop"</v>
                        <o n="Instance" t="Operand">
                          <v n="Operand">"fb_8"</v>
                          <v n="Type">"T_SafeEStop"</v>
                          <v n="Comment">""</v>
                          <v n="SymbolComment">""</v>
                          <v n="Address">""</v>
                          <o n="Flags" t="Flags">
                            <v n="Flags">0</v>
                            <v n="Fixed">false</v>
                            <v n="Extensible">false</v>
                          </o>
                          <v n="LValue">false</v>
                          <v n="Boolean">false</v>
                          <v n="IsInstance">true</v>
                          <v n="Id">182L</v>
                        </o>
                        <o n="OutputItems" t="OutputItemList">
                          <l2 n="OutputItems" cet="Operand">
                            <n />
                            <o>
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">183L</v>
                            </o>
                            <o>
                              <v n="Operand">""</v>
                              <v n="Type">"BYTE"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">false</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">184L</v>
                            </o>
                            <o>
                              <v n="Operand">""</v>
                              <v n="Type">"WORD"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">false</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">185L</v>
                            </o>
                            <o>
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">186L</v>
                            </o>
                            <o>
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">187L</v>
                            </o>
                            <o>
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">188L</v>
                            </o>
                          </l2>
                        </o>
                        <o n="Flags" t="Flags">
                          <v n="Flags">0</v>
                          <v n="Fixed">true</v>
                          <v n="Extensible">false</v>
                        </o>
                        <n n="InputFlags" />
                        <l2 n="InputItems" cet="BoxTreeOperand">
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">"trig1_8.Q"</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">189L</v>
                            </o>
                            <v n="Id">190L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">"FALSE"</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">191L</v>
                            </o>
                            <v n="Id">192L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">193L</v>
                            </o>
                            <v n="Id">194L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">195L</v>
                            </o>
                            <v n="Id">196L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">"FALSE"</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">197L</v>
                            </o>
                            <v n="Id">198L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">"FALSE"</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">199L</v>
                            </o>
                            <v n="Id">200L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">201L</v>
                            </o>
                            <v n="Id">202L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">203L</v>
                            </o>
                            <v n="Id">204L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">205L</v>
                            </o>
                            <v n="Id">206L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">207L</v>
                            </o>
                            <v n="Id">208L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">209L</v>
                            </o>
                            <v n="Id">210L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">211L</v>
                            </o>
                            <v n="Id">212L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">""</v>
                              <v n="Type">"ST_SafeEStopParameters"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">false</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">213L</v>
                            </o>
                            <v n="Id">214L</v>
                          </o>
                        </l2>
                        <o n="InputParam" t="ParamList">
                          <l2 n="Names" cet="String">
                            <v>EN</v>
                            <v>Restart</v>
                            <v>EDM1</v>
                            <v>EDM2</v>
                            <v>EStopIn1</v>
                            <v>EStopIn2</v>
                            <v>EStopIn3</v>
                            <v>EStopIn4</v>
                            <v>EStopIn5</v>
                            <v>EStopIn6</v>
                            <v>EStopIn7</v>
                            <v>EStopIn8</v>
                            <v>Parameters</v>
                          </l2>
                          <l2 n="Types" cet="String">
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>ST_SafeEStopParameters</v>
                          </l2>
                        </o>
                        <o n="OutputParam" t="ParamList">
                          <l2 n="Names" cet="String">
                            <v>ENO</v>
                            <v>Error</v>
                            <v>State</v>
                            <v>Diag</v>
                            <v>IsRunning</v>
                            <v>EStopOut</v>
                            <v>EStopDelOut</v>
                          </l2>
                          <l2 n="Types" cet="String">
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BYTE</v>
                            <v>WORD</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                          </l2>
                        </o>
                        <v n="CallType" t="Operator">FunctionBlock</v>
                        <v n="EN">true</v>
                        <v n="ENO">true</v>
                        <n n="STSnippet" />
                        <v n="ContainsExtensibleInputs">false</v>
                        <v n="ProvidesSTSnippet">false</v>
                        <v n="Id">215L</v>
                      </o>
                    </l2>
                    <l2 n="Connectors" />
                    <v n="Id">216L</v>
                  </o>
                  <o>
                    <v n="ILActive">false</v>
                    <v n="FBDValid">false</v>
                    <v n="ILValid">false</v>
                    <l2 n="ILLines" />
                    <v n="Comment">"assert"</v>
                    <v n="Title">""</v>
                    <v n="Label">""</v>
                    <v n="OutCommented">false</v>
                    <l2 n="NetworkItems" cet="BoxTreeBox">
                      <o>
                        <v n="BoxType">"AssertEquals_BYTE"</v>
                        <o n="Instance" t="Operand">
                          <n n="Operand" />
                          <v n="Type">""</v>
                          <v n="Comment">""</v>
                          <v n="SymbolComment">""</v>
                          <v n="Address">""</v>
                          <o n="Flags" t="Flags">
                            <v n="Flags">0</v>
                            <v n="Fixed">false</v>
                            <v n="Extensible">false</v>
                          </o>
                          <v n="LValue">false</v>
                          <v n="Boolean">false</v>
                          <v n="IsInstance">true</v>
                          <v n="Id">217L</v>
                        </o>
                        <o n="OutputItems" t="OutputItemList">
                          <l2 n="OutputItems">
                            <n />
                          </l2>
                        </o>
                        <o n="Flags" t="Flags">
                          <v n="Flags">0</v>
                          <v n="Fixed">true</v>
                          <v n="Extensible">false</v>
                        </o>
                        <n n="InputFlags" />
                        <l2 n="InputItems" cet="BoxTreeOperand">
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">"trig1_8.Q"</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">218L</v>
                            </o>
                            <v n="Id">219L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">"TO_BYTE(E_SafeFbState.Reset)"</v>
                              <v n="Type">"BYTE"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">false</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">220L</v>
                            </o>
                            <v n="Id">221L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">"fb_8.State"</v>
                              <v n="Type">"BYTE"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">false</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">222L</v>
                            </o>
                            <v n="Id">223L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">"'RESET once both channels were safe'"</v>
                              <v n="Type">"T_MaxString"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">false</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">224L</v>
                            </o>
                            <v n="Id">225L</v>
                          </o>
                        </l2>
                        <o n="InputParam" t="ParamList">
                          <l2 n="Names" cet="String">
                            <v>EN</v>
                            <v>Expected</v>
                            <v>Actual</v>
                            <v>Message</v>
                          </l2>
                          <l2 n="Types" cet="String">
                            <v>BOOL</v>
                            <v>BYTE</v>
                            <v>BYTE</v>
                            <v>T_MaxString</v>
                          </l2>
                        </o>
                        <o n="OutputParam" t="ParamList">
                          <l2 n="Names" cet="String">
                            <v>ENO</v>
                          </l2>
                          <l2 n="Types" cet="String">
                            <v>BOOL</v>
                          </l2>
                        </o>
                        <v n="CallType" t="Operator">Method</v>
                        <v n="EN">true</v>
                        <v n="ENO">true</v>
                        <n n="STSnippet" />
                        <v n="ContainsExtensibleInputs">false</v>
                        <v n="ProvidesSTSnippet">false</v>
                        <v n="Id">226L</v>
                      </o>
                    </l2>
                    <l2 n="Connectors" />
                    <v n="Id">227L</v>
                  </o>
                  <o>
                    <v n="ILActive">false</v>
                    <v n="FBDValid">false</v>
                    <v n="ILValid">false</v>
                    <l2 n="ILLines" />
                    <v n="Comment">""</v>
                    <v n="Title">""</v>
                    <v n="Label">""</v>
                    <v n="OutCommented">false</v>
                    <l2 n="NetworkItems" cet="BoxTreeBox">
                      <o>
                        <v n="BoxType">"TEST_FINISHED_NAMED"</v>
                        <o n="Instance" t="Operand">
                          <n n="Operand" />
                          <v n="Type">""</v>
                          <v n="Comment">""</v>
                          <v n="SymbolComment">""</v>
                          <v n="Address">""</v>
                          <o n="Flags" t="Flags">
                            <v n="Flags">0</v>
                            <v n="Fixed">false</v>
                            <v n="Extensible">false</v>
                          </o>
                          <v n="LValue">false</v>
                          <v n="Boolean">false</v>
                          <v n="IsInstance">true</v>
                          <v n="Id">228L</v>
                        </o>
                        <o n="OutputItems" t="OutputItemList">
                          <l2 n="OutputItems">
                            <n />
                          </l2>
                        </o>
                        <o n="Flags" t="Flags">
                          <v n="Flags">0</v>
                          <v n="Fixed">true</v>
                          <v n="Extensible">false</v>
                        </o>
                        <n n="InputFlags" />
                        <l2 n="InputItems" cet="BoxTreeOperand">
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">"trig1_8.Q"</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">229L</v>
                            </o>
                            <v n="Id">230L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">"'Test_DiscrepancyErrorNeedsSafeInputsBeforeAck'"</v>
                              <v n="Type">"T_MaxString"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">false</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">231L</v>
                            </o>
                            <v n="Id">232L</v>
                          </o>
                        </l2>
                        <o n="InputParam" t="ParamList">
                          <l2 n="Names" cet="String">
                            <v>EN</v>
                            <v>TestName</v>
                          </l2>
                          <l2 n="Types" cet="String">
                            <v>BOOL</v>
                            <v>T_MaxString</v>
                          </l2>
                        </o>
                        <o n="OutputParam" t="ParamList">
                          <l2 n="Names" cet="String">
                            <v>ENO</v>
                          </l2>
                          <l2 n="Types" cet="String">
                            <v>BOOL</v>
                          </l2>
                        </o>
                        <v n="CallType" t="Operator">Function</v>
                        <v n="EN">true</v>
                        <v n="ENO">true</v>
                        <n n="STSnippet" />
                        <v n="ContainsExtensibleInputs">false</v>
                        <v n="ProvidesSTSnippet">false</v>
                        <v n="Id">233L</v>
                      </o>
                    </l2>
                    <l2 n="Connectors" />
                    <v n="Id">234L</v>
                  </o>
                </l2>
                <v n="BranchCounter">0</v>
                <v n="ValidIds">true</v>
              </o>
            </Data>
            <TypeList>
              <Type n="Boolean">System.Boolean</Type>
              <Type n="BoxTreeBox">{acfc6f68-8e3a-4af5-bf81-3dd512095a46}</Type>
              <Type n="BoxTreeOperand">{9de7f100-1b87-424c-a62e-45b0cfc85ed2}</Type>
              <Type n="Flags">{668066f2-6069-46b3-8962-8db8d13d7db2}</Type>
              <Type n="Int32">System.Int32</Type>
              <Type n="Int64">System.Int64</Type>
              <Type n="Network">{d9a99d73-b633-47db-b876-a752acb25871}</Type>
              <Type n="NWLImplementationObject">{25e509de-33d4-4447-93f8-c9e4ea381c8b}</Type>
              <Type n="Operand">{c9b2f165-48a2-4a45-8326-3952d8a3d708}</Type>
              <Type n="Operator">{bffb3c53-f105-4e85-aba2-e30df579d75f}</Type>
              <Type n="OutputItemList">{f40d3e09-c02c-4522-a88c-dac23558cfc4}</Type>
              <Type n="ParamList">{71496971-9e0c-4677-a832-b9583b571130}</Type>
              <Type n="String">System.String</Type>
            </TypeList>
          </XmlArchive>
        </NWL>
      </Implementation>
    </Method>
    <Method Name="Test_EdmErrorAtRestartAndAcknowledge" Id="{a72b89d5-16e4-5c4e-bacd-8336ccd25765}">
      <Declaration><![CDATA[METHOD PRIVATE Test_EdmErrorAtRestartAndAcknowledge
]]></Declaration>
      <Implementation>
        <NWL>
          <XmlArchive>
            <Data>
              <o xml:space="preserve" t="NWLImplementationObject">
                <v n="NetworkListComment">""</v>
                <v n="DefaultViewMode">"Fbd"</v>
                <l2 n="NetworkList" cet="Network">
                  <o>
                    <v n="ILActive">false</v>
                    <v n="FBDValid">false</v>
                    <v n="ILValid">false</v>
                    <l2 n="ILLines" />
                    <v n="Comment">"TcUnit test start"</v>
                    <v n="Title">""</v>
                    <v n="Label">""</v>
                    <v n="OutCommented">false</v>
                    <l2 n="NetworkItems" cet="BoxTreeBox">
                      <o>
                        <v n="BoxType">"TcUnit.TEST"</v>
                        <o n="Instance" t="Operand">
                          <n n="Operand" />
                          <v n="Type">""</v>
                          <v n="Comment">""</v>
                          <v n="SymbolComment">""</v>
                          <v n="Address">""</v>
                          <o n="Flags" t="Flags">
                            <v n="Flags">0</v>
                            <v n="Fixed">false</v>
                            <v n="Extensible">false</v>
                          </o>
                          <v n="LValue">false</v>
                          <v n="Boolean">false</v>
                          <v n="IsInstance">true</v>
                          <v n="Id">1L</v>
                        </o>
                        <o n="OutputItems" t="OutputItemList">
                          <l2 n="OutputItems" />
                        </o>
                        <o n="Flags" t="Flags">
                          <v n="Flags">0</v>
                          <v n="Fixed">true</v>
                          <v n="Extensible">false</v>
                        </o>
                        <n n="InputFlags" />
                        <l2 n="InputItems" cet="BoxTreeOperand">
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">"'Test_EdmErrorAtRestartAndAcknowledge'"</v>
                              <v n="Type">"T_MaxString"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">false</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">2L</v>
                            </o>
                            <v n="Id">3L</v>
                          </o>
                        </l2>
                        <o n="InputParam" t="ParamList">
                          <l2 n="Names" cet="String">
                            <v>TestName</v>
                          </l2>
                          <l2 n="Types" cet="String">
                            <v>T_MaxString</v>
                          </l2>
                        </o>
                        <o n="OutputParam" t="ParamList">
                          <l2 n="Names" />
                          <l2 n="Types" />
                        </o>
                        <v n="CallType" t="Operator">Function</v>
                        <v n="EN">false</v>
                        <v n="ENO">false</v>
                        <n n="STSnippet" />
                        <v n="ContainsExtensibleInputs">false</v>
                        <v n="ProvidesSTSnippet">false</v>
                        <v n="Id">4L</v>
                      </o>
                    </l2>
                    <l2 n="Connectors" />
                    <v n="Id">5L</v>
                  </o>
                  <o>
                    <v n="ILActive">false</v>
                    <v n="FBDValid">false</v>
                    <v n="ILValid">false</v>
                    <l2 n="ILLines" />
                    <v n="Comment">"group running"</v>
                    <v n="Title">""</v>
                    <v n="Label">""</v>
                    <v n="OutCommented">false</v>
                    <l2 n="NetworkItems" cet="BoxTreeBox">
                      <o>
                        <v n="BoxType">"T_SafeGroup"</v>
                        <o n="Instance" t="Operand">
                          <v n="Operand">"group_5"</v>
                          <v n="Type">"T_SafeGroup"</v>
                          <v n="Comment">""</v>
                          <v n="SymbolComment">""</v>
                          <v n="Address">""</v>
                          <o n="Flags" t="Flags">
                            <v n="Flags">0</v>
                            <v n="Fixed">false</v>
                            <v n="Extensible">false</v>
                          </o>
                          <v n="LValue">false</v>
                          <v n="Boolean">false</v>
                          <v n="IsInstance">true</v>
                          <v n="Id">6L</v>
                        </o>
                        <o n="OutputItems" t="OutputItemList">
                          <l2 n="OutputItems" cet="Operand">
                            <n />
                            <o>
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">7L</v>
                            </o>
                            <o>
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">8L</v>
                            </o>
                            <o>
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">9L</v>
                            </o>
                            <o>
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">10L</v>
                            </o>
                            <o>
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">11L</v>
                            </o>
                            <o>
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">12L</v>
                            </o>
                            <o>
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">13L</v>
                            </o>
                            <o>
                              <v n="Operand">""</v>
                              <v n="Type">"BYTE"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">false</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">14L</v>
                            </o>
                            <o>
                              <v n="Operand">""</v>
                              <v n="Type">"BYTE"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">false</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">15L</v>
                            </o>
                          </l2>
                        </o>
                        <o n="Flags" t="Flags">
                          <v n="Flags">0</v>
                          <v n="Fixed">true</v>
                          <v n="Extensible">false</v>
                        </o>
                        <n n="InputFlags" />
                        <l2 n="InputItems" cet="BoxTreeOperand">
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">"TRUE"</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">16L</v>
                            </o>
                            <v n="Id">17L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">"FALSE"</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">18L</v>
                            </o>
                            <v n="Id">19L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">20L</v>
                            </o>
                            <v n="Id">21L</v>
                          </o>
                        </l2>
                        <o n="InputParam" t="ParamList">
                          <l2 n="Names" cet="String">
                            <v>Run</v>
                            <v>ErrAck</v>
                            <v>ModuleFault</v>
                          </l2>
                          <l2 n="Types" cet="String">
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                          </l2>
                        </o>
                        <o n="OutputParam" t="ParamList">
                          <l2 n="Names" cet="String">
                            <v>ComErr</v>
                            <v>FbErr</v>
                            <v>OutErr</v>
                            <v>OtherErr</v>
                            <v>ComStartup</v>
                            <v>FbDeactive</v>
                            <v>FbRun</v>
                            <v>InRun</v>
                            <v>State</v>
                            <v>Diag</v>
                          </l2>
                          <l2 n="Types" cet="String">
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BYTE</v>
                            <v>BYTE</v>
                          </l2>
                        </o>
                        <v n="CallType" t="Operator">FunctionBlock</v>
                        <v n="EN">false</v>
                        <v n="ENO">false</v>
                        <n n="STSnippet" />
                        <v n="ContainsExtensibleInputs">false</v>
                        <v n="ProvidesSTSnippet">false</v>
                        <v n="Id">22L</v>
                      </o>
                    </l2>
                    <l2 n="Connectors" />
                    <v n="Id">23L</v>
                  </o>
                  <o>
                    <v n="ILActive">false</v>
                    <v n="FBDValid">false</v>
                    <v n="ILValid">false</v>
                    <l2 n="ILLines" />
                    <v n="Comment">"arrange: EDM1 connected but contactor not released"</v>
                    <v n="Title">""</v>
                    <v n="Label">""</v>
                    <v n="OutCommented">false</v>
                    <l2 n="NetworkItems" cet="BoxTreeBox">
                      <o>
                        <v n="BoxType">"T_SafeEStop"</v>
                        <o n="Instance" t="Operand">
                          <v n="Operand">"fb_5"</v>
                          <v n="Type">"T_SafeEStop"</v>
                          <v n="Comment">""</v>
                          <v n="SymbolComment">""</v>
                          <v n="Address">""</v>
                          <o n="Flags" t="Flags">
                            <v n="Flags">0</v>
                            <v n="Fixed">false</v>
                            <v n="Extensible">false</v>
                          </o>
                          <v n="LValue">false</v>
                          <v n="Boolean">false</v>
                          <v n="IsInstance">true</v>
                          <v n="Id">24L</v>
                        </o>
                        <o n="OutputItems" t="OutputItemList">
                          <l2 n="OutputItems" cet="Operand">
                            <n />
                            <o>
                              <v n="Operand">""</v>
                              <v n="Type">"BYTE"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">false</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">25L</v>
                            </o>
                            <o>
                              <v n="Operand">""</v>
                              <v n="Type">"WORD"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">false</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">26L</v>
                            </o>
                            <o>
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">27L</v>
                            </o>
                            <o>
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">28L</v>
                            </o>
                            <o>
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">29L</v>
                            </o>
                          </l2>
                        </o>
                        <o n="Flags" t="Flags">
                          <v n="Flags">0</v>
                          <v n="Fixed">true</v>
                          <v n="Extensible">false</v>
                        </o>
                        <n n="InputFlags" />
                        <l2 n="InputItems" cet="BoxTreeOperand">
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">"FALSE"</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">30L</v>
                            </o>
                            <v n="Id">31L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">"FALSE"</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">32L</v>
                            </o>
                            <v n="Id">33L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">34L</v>
                            </o>
                            <v n="Id">35L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">"TRUE"</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">36L</v>
                            </o>
                            <v n="Id">37L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">38L</v>
                            </o>
                            <v n="Id">39L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">40L</v>
                            </o>
                            <v n="Id">41L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">42L</v>
                            </o>
                            <v n="Id">43L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">44L</v>
                            </o>
                            <v n="Id">45L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">46L</v>
                            </o>
                            <v n="Id">47L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">48L</v>
                            </o>
                            <v n="Id">49L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">50L</v>
                            </o>
                            <v n="Id">51L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">""</v>
                              <v n="Type">"ST_SafeEStopParameters"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">false</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">52L</v>
                            </o>
                            <v n="Id">53L</v>
                          </o>
                        </l2>
                        <o n="InputParam" t="ParamList">
                          <l2 n="Names" cet="String">
                            <v>Restart</v>
                            <v>EDM1</v>
                            <v>EDM2</v>
                            <v>EStopIn1</v>
                            <v>EStopIn2</v>
                            <v>EStopIn3</v>
                            <v>EStopIn4</v>
                            <v>EStopIn5</v>
                            <v>EStopIn6</v>
                            <v>EStopIn7</v>
                            <v>EStopIn8</v>
                            <v>Parameters</v>
                          </l2>
                          <l2 n="Types" cet="String">
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>ST_SafeEStopParameters</v>
                          </l2>
                        </o>
                        <o n="OutputParam" t="ParamList">
                          <l2 n="Names" cet="String">
                            <v>Error</v>
                            <v>State</v>
                            <v>Diag</v>
                            <v>IsRunning</v>
                            <v>EStopOut</v>
                            <v>EStopDelOut</v>
                          </l2>
                          <l2 n="Types" cet="String">
                            <v>BOOL</v>
                            <v>BYTE</v>
                            <v>WORD</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                          </l2>
                        </o>
                        <v n="CallType" t="Operator">FunctionBlock</v>
                        <v n="EN">false</v>
                        <v n="ENO">false</v>
                        <n n="STSnippet" />
                        <v n="ContainsExtensibleInputs">false</v>
                        <v n="ProvidesSTSnippet">false</v>
                        <v n="Id">54L</v>
                      </o>
                    </l2>
                    <l2 n="Connectors" />
                    <v n="Id">55L</v>
                  </o>
                  <o>
                    <v n="ILActive">false</v>
                    <v n="FBDValid">false</v>
                    <v n="ILValid">false</v>
                    <l2 n="ILLines" />
                    <v n="Comment">"group running"</v>
                    <v n="Title">""</v>
                    <v n="Label">""</v>
                    <v n="OutCommented">false</v>
                    <l2 n="NetworkItems" cet="BoxTreeBox">
                      <o>
                        <v n="BoxType">"T_SafeGroup"</v>
                        <o n="Instance" t="Operand">
                          <v n="Operand">"group_5"</v>
                          <v n="Type">"T_SafeGroup"</v>
                          <v n="Comment">""</v>
                          <v n="SymbolComment">""</v>
                          <v n="Address">""</v>
                          <o n="Flags" t="Flags">
                            <v n="Flags">0</v>
                            <v n="Fixed">false</v>
                            <v n="Extensible">false</v>
                          </o>
                          <v n="LValue">false</v>
                          <v n="Boolean">false</v>
                          <v n="IsInstance">true</v>
                          <v n="Id">56L</v>
                        </o>
                        <o n="OutputItems" t="OutputItemList">
                          <l2 n="OutputItems" cet="Operand">
                            <n />
                            <o>
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">57L</v>
                            </o>
                            <o>
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">58L</v>
                            </o>
                            <o>
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">59L</v>
                            </o>
                            <o>
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">60L</v>
                            </o>
                            <o>
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">61L</v>
                            </o>
                            <o>
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">62L</v>
                            </o>
                            <o>
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">63L</v>
                            </o>
                            <o>
                              <v n="Operand">""</v>
                              <v n="Type">"BYTE"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">false</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">64L</v>
                            </o>
                            <o>
                              <v n="Operand">""</v>
                              <v n="Type">"BYTE"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">false</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">65L</v>
                            </o>
                          </l2>
                        </o>
                        <o n="Flags" t="Flags">
                          <v n="Flags">0</v>
                          <v n="Fixed">true</v>
                          <v n="Extensible">false</v>
                        </o>
                        <n n="InputFlags" />
                        <l2 n="InputItems" cet="BoxTreeOperand">
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">"TRUE"</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">66L</v>
                            </o>
                            <v n="Id">67L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">"FALSE"</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">68L</v>
                            </o>
                            <v n="Id">69L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">70L</v>
                            </o>
                            <v n="Id">71L</v>
                          </o>
                        </l2>
                        <o n="InputParam" t="ParamList">
                          <l2 n="Names" cet="String">
                            <v>Run</v>
                            <v>ErrAck</v>
                            <v>ModuleFault</v>
                          </l2>
                          <l2 n="Types" cet="String">
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                          </l2>
                        </o>
                        <o n="OutputParam" t="ParamList">
                          <l2 n="Names" cet="String">
                            <v>ComErr</v>
                            <v>FbErr</v>
                            <v>OutErr</v>
                            <v>OtherErr</v>
                            <v>ComStartup</v>
                            <v>FbDeactive</v>
                            <v>FbRun</v>
                            <v>InRun</v>
                            <v>State</v>
                            <v>Diag</v>
                          </l2>
                          <l2 n="Types" cet="String">
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BYTE</v>
                            <v>BYTE</v>
                          </l2>
                        </o>
                        <v n="CallType" t="Operator">FunctionBlock</v>
                        <v n="EN">false</v>
                        <v n="ENO">false</v>
                        <n n="STSnippet" />
                        <v n="ContainsExtensibleInputs">false</v>
                        <v n="ProvidesSTSnippet">false</v>
                        <v n="Id">72L</v>
                      </o>
                    </l2>
                    <l2 n="Connectors" />
                    <v n="Id">73L</v>
                  </o>
                  <o>
                    <v n="ILActive">false</v>
                    <v n="FBDValid">false</v>
                    <v n="ILValid">false</v>
                    <l2 n="ILLines" />
                    <v n="Comment">"act: restart"</v>
                    <v n="Title">""</v>
                    <v n="Label">""</v>
                    <v n="OutCommented">false</v>
                    <l2 n="NetworkItems" cet="BoxTreeBox">
                      <o>
                        <v n="BoxType">"T_SafeEStop"</v>
                        <o n="Instance" t="Operand">
                          <v n="Operand">"fb_5"</v>
                          <v n="Type">"T_SafeEStop"</v>
                          <v n="Comment">""</v>
                          <v n="SymbolComment">""</v>
                          <v n="Address">""</v>
                          <o n="Flags" t="Flags">
                            <v n="Flags">0</v>
                            <v n="Fixed">false</v>
                            <v n="Extensible">false</v>
                          </o>
                          <v n="LValue">false</v>
                          <v n="Boolean">false</v>
                          <v n="IsInstance">true</v>
                          <v n="Id">74L</v>
                        </o>
                        <o n="OutputItems" t="OutputItemList">
                          <l2 n="OutputItems" cet="Operand">
                            <n />
                            <o>
                              <v n="Operand">""</v>
                              <v n="Type">"BYTE"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">false</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">75L</v>
                            </o>
                            <o>
                              <v n="Operand">""</v>
                              <v n="Type">"WORD"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">false</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">76L</v>
                            </o>
                            <o>
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">77L</v>
                            </o>
                            <o>
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">78L</v>
                            </o>
                            <o>
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">79L</v>
                            </o>
                          </l2>
                        </o>
                        <o n="Flags" t="Flags">
                          <v n="Flags">0</v>
                          <v n="Fixed">true</v>
                          <v n="Extensible">false</v>
                        </o>
                        <n n="InputFlags" />
                        <l2 n="InputItems" cet="BoxTreeOperand">
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">"TRUE"</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">80L</v>
                            </o>
                            <v n="Id">81L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">"FALSE"</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">82L</v>
                            </o>
                            <v n="Id">83L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">84L</v>
                            </o>
                            <v n="Id">85L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">"TRUE"</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">86L</v>
                            </o>
                            <v n="Id">87L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">88L</v>
                            </o>
                            <v n="Id">89L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">90L</v>
                            </o>
                            <v n="Id">91L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">92L</v>
                            </o>
                            <v n="Id">93L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">94L</v>
                            </o>
                            <v n="Id">95L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">96L</v>
                            </o>
                            <v n="Id">97L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">98L</v>
                            </o>
                            <v n="Id">99L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">100L</v>
                            </o>
                            <v n="Id">101L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">""</v>
                              <v n="Type">"ST_SafeEStopParameters"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">false</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">102L</v>
                            </o>
                            <v n="Id">103L</v>
                          </o>
                        </l2>
                        <o n="InputParam" t="ParamList">
                          <l2 n="Names" cet="String">
                            <v>Restart</v>
                            <v>EDM1</v>
                            <v>EDM2</v>
                            <v>EStopIn1</v>
                            <v>EStopIn2</v>
                            <v>EStopIn3</v>
                            <v>EStopIn4</v>
                            <v>EStopIn5</v>
                            <v>EStopIn6</v>
                            <v>EStopIn7</v>
                            <v>EStopIn8</v>
                            <v>Parameters</v>
                          </l2>
                          <l2 n="Types" cet="String">
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>ST_SafeEStopParameters</v>
                          </l2>
                        </o>
                        <o n="OutputParam" t="ParamList">
                          <l2 n="Names" cet="String">
                            <v>Error</v>
                            <v>State</v>
                            <v>Diag</v>
                            <v>IsRunning</v>
                            <v>EStopOut</v>
                            <v>EStopDelOut</v>
                          </l2>
                          <l2 n="Types" cet="String">
                            <v>BOOL</v>
                            <v>BYTE</v>
                            <v>WORD</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                          </l2>
                        </o>
                        <v n="CallType" t="Operator">FunctionBlock</v>
                        <v n="EN">false</v>
                        <v n="ENO">false</v>
                        <n n="STSnippet" />
                        <v n="ContainsExtensibleInputs">false</v>
                        <v n="ProvidesSTSnippet">false</v>
                        <v n="Id">104L</v>
                      </o>
                    </l2>
                    <l2 n="Connectors" />
                    <v n="Id">105L</v>
                  </o>
                  <o>
                    <v n="ILActive">false</v>
                    <v n="FBDValid">false</v>
                    <v n="ILValid">false</v>
                    <l2 n="ILLines" />
                    <v n="Comment">"assert"</v>
                    <v n="Title">""</v>
                    <v n="Label">""</v>
                    <v n="OutCommented">false</v>
                    <l2 n="NetworkItems" cet="BoxTreeBox">
                      <o>
                        <v n="BoxType">"AssertEquals_BOOL"</v>
                        <o n="Instance" t="Operand">
                          <n n="Operand" />
                          <v n="Type">""</v>
                          <v n="Comment">""</v>
                          <v n="SymbolComment">""</v>
                          <v n="Address">""</v>
                          <o n="Flags" t="Flags">
                            <v n="Flags">0</v>
                            <v n="Fixed">false</v>
                            <v n="Extensible">false</v>
                          </o>
                          <v n="LValue">false</v>
                          <v n="Boolean">false</v>
                          <v n="IsInstance">true</v>
                          <v n="Id">106L</v>
                        </o>
                        <o n="OutputItems" t="OutputItemList">
                          <l2 n="OutputItems" />
                        </o>
                        <o n="Flags" t="Flags">
                          <v n="Flags">0</v>
                          <v n="Fixed">true</v>
                          <v n="Extensible">false</v>
                        </o>
                        <n n="InputFlags" />
                        <l2 n="InputItems" cet="BoxTreeOperand">
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">"TRUE"</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">107L</v>
                            </o>
                            <v n="Id">108L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">"fb_5.Error"</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">109L</v>
                            </o>
                            <v n="Id">110L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">"'EDM error when feedback missing at restart'"</v>
                              <v n="Type">"T_MaxString"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">false</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">111L</v>
                            </o>
                            <v n="Id">112L</v>
                          </o>
                        </l2>
                        <o n="InputParam" t="ParamList">
                          <l2 n="Names" cet="String">
                            <v>Expected</v>
                            <v>Actual</v>
                            <v>Message</v>
                          </l2>
                          <l2 n="Types" cet="String">
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>T_MaxString</v>
                          </l2>
                        </o>
                        <o n="OutputParam" t="ParamList">
                          <l2 n="Names" />
                          <l2 n="Types" />
                        </o>
                        <v n="CallType" t="Operator">Method</v>
                        <v n="EN">false</v>
                        <v n="ENO">false</v>
                        <n n="STSnippet" />
                        <v n="ContainsExtensibleInputs">false</v>
                        <v n="ProvidesSTSnippet">false</v>
                        <v n="Id">113L</v>
                      </o>
                    </l2>
                    <l2 n="Connectors" />
                    <v n="Id">114L</v>
                  </o>
                  <o>
                    <v n="ILActive">false</v>
                    <v n="FBDValid">false</v>
                    <v n="ILValid">false</v>
                    <l2 n="ILLines" />
                    <v n="Comment">"assert"</v>
                    <v n="Title">""</v>
                    <v n="Label">""</v>
                    <v n="OutCommented">false</v>
                    <l2 n="NetworkItems" cet="BoxTreeBox">
                      <o>
                        <v n="BoxType">"AssertEquals_BYTE"</v>
                        <o n="Instance" t="Operand">
                          <n n="Operand" />
                          <v n="Type">""</v>
                          <v n="Comment">""</v>
                          <v n="SymbolComment">""</v>
                          <v n="Address">""</v>
                          <o n="Flags" t="Flags">
                            <v n="Flags">0</v>
                            <v n="Fixed">false</v>
                            <v n="Extensible">false</v>
                          </o>
                          <v n="LValue">false</v>
                          <v n="Boolean">false</v>
                          <v n="IsInstance">true</v>
                          <v n="Id">115L</v>
                        </o>
                        <o n="OutputItems" t="OutputItemList">
                          <l2 n="OutputItems" />
                        </o>
                        <o n="Flags" t="Flags">
                          <v n="Flags">0</v>
                          <v n="Fixed">true</v>
                          <v n="Extensible">false</v>
                        </o>
                        <n n="InputFlags" />
                        <l2 n="InputItems" cet="BoxTreeOperand">
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">"TO_BYTE(E_SafeFbState.Error)"</v>
                              <v n="Type">"BYTE"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">false</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">116L</v>
                            </o>
                            <v n="Id">117L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">"fb_5.State"</v>
                              <v n="Type">"BYTE"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">false</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">118L</v>
                            </o>
                            <v n="Id">119L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">"'state ERROR'"</v>
                              <v n="Type">"T_MaxString"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">false</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">120L</v>
                            </o>
                            <v n="Id">121L</v>
                          </o>
                        </l2>
                        <o n="InputParam" t="ParamList">
                          <l2 n="Names" cet="String">
                            <v>Expected</v>
                            <v>Actual</v>
                            <v>Message</v>
                          </l2>
                          <l2 n="Types" cet="String">
                            <v>BYTE</v>
                            <v>BYTE</v>
                            <v>T_MaxString</v>
                          </l2>
                        </o>
                        <o n="OutputParam" t="ParamList">
                          <l2 n="Names" />
                          <l2 n="Types" />
                        </o>
                        <v n="CallType" t="Operator">Method</v>
                        <v n="EN">false</v>
                        <v n="ENO">false</v>
                        <n n="STSnippet" />
                        <v n="ContainsExtensibleInputs">false</v>
                        <v n="ProvidesSTSnippet">false</v>
                        <v n="Id">122L</v>
                      </o>
                    </l2>
                    <l2 n="Connectors" />
                    <v n="Id">123L</v>
                  </o>
                  <o>
                    <v n="ILActive">false</v>
                    <v n="FBDValid">false</v>
                    <v n="ILValid">false</v>
                    <l2 n="ILLines" />
                    <v n="Comment">"assert"</v>
                    <v n="Title">""</v>
                    <v n="Label">""</v>
                    <v n="OutCommented">false</v>
                    <l2 n="NetworkItems" cet="BoxTreeBox">
                      <o>
                        <v n="BoxType">"AssertEquals_WORD"</v>
                        <o n="Instance" t="Operand">
                          <n n="Operand" />
                          <v n="Type">""</v>
                          <v n="Comment">""</v>
                          <v n="SymbolComment">""</v>
                          <v n="Address">""</v>
                          <o n="Flags" t="Flags">
                            <v n="Flags">0</v>
                            <v n="Fixed">false</v>
                            <v n="Extensible">false</v>
                          </o>
                          <v n="LValue">false</v>
                          <v n="Boolean">false</v>
                          <v n="IsInstance">true</v>
                          <v n="Id">124L</v>
                        </o>
                        <o n="OutputItems" t="OutputItemList">
                          <l2 n="OutputItems" />
                        </o>
                        <o n="Flags" t="Flags">
                          <v n="Flags">0</v>
                          <v n="Fixed">true</v>
                          <v n="Extensible">false</v>
                        </o>
                        <n n="InputFlags" />
                        <l2 n="InputItems" cet="BoxTreeOperand">
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">"WORD#16"</v>
                              <v n="Type">"WORD"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">false</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">125L</v>
                            </o>
                            <v n="Id">126L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">"fb_5.Diag"</v>
                              <v n="Type">"WORD"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">false</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">127L</v>
                            </o>
                            <v n="Id">128L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">"'diag bit 4 EDM1'"</v>
                              <v n="Type">"T_MaxString"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">false</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">129L</v>
                            </o>
                            <v n="Id">130L</v>
                          </o>
                        </l2>
                        <o n="InputParam" t="ParamList">
                          <l2 n="Names" cet="String">
                            <v>Expected</v>
                            <v>Actual</v>
                            <v>Message</v>
                          </l2>
                          <l2 n="Types" cet="String">
                            <v>WORD</v>
                            <v>WORD</v>
                            <v>T_MaxString</v>
                          </l2>
                        </o>
                        <o n="OutputParam" t="ParamList">
                          <l2 n="Names" />
                          <l2 n="Types" />
                        </o>
                        <v n="CallType" t="Operator">Method</v>
                        <v n="EN">false</v>
                        <v n="ENO">false</v>
                        <n n="STSnippet" />
                        <v n="ContainsExtensibleInputs">false</v>
                        <v n="ProvidesSTSnippet">false</v>
                        <v n="Id">131L</v>
                      </o>
                    </l2>
                    <l2 n="Connectors" />
                    <v n="Id">132L</v>
                  </o>
                  <o>
                    <v n="ILActive">false</v>
                    <v n="FBDValid">false</v>
                    <v n="ILValid">false</v>
                    <l2 n="ILLines" />
                    <v n="Comment">"group running"</v>
                    <v n="Title">""</v>
                    <v n="Label">""</v>
                    <v n="OutCommented">false</v>
                    <l2 n="NetworkItems" cet="BoxTreeBox">
                      <o>
                        <v n="BoxType">"T_SafeGroup"</v>
                        <o n="Instance" t="Operand">
                          <v n="Operand">"group_5"</v>
                          <v n="Type">"T_SafeGroup"</v>
                          <v n="Comment">""</v>
                          <v n="SymbolComment">""</v>
                          <v n="Address">""</v>
                          <o n="Flags" t="Flags">
                            <v n="Flags">0</v>
                            <v n="Fixed">false</v>
                            <v n="Extensible">false</v>
                          </o>
                          <v n="LValue">false</v>
                          <v n="Boolean">false</v>
                          <v n="IsInstance">true</v>
                          <v n="Id">133L</v>
                        </o>
                        <o n="OutputItems" t="OutputItemList">
                          <l2 n="OutputItems" cet="Operand">
                            <n />
                            <o>
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">134L</v>
                            </o>
                            <o>
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">135L</v>
                            </o>
                            <o>
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">136L</v>
                            </o>
                            <o>
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">137L</v>
                            </o>
                            <o>
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">138L</v>
                            </o>
                            <o>
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">139L</v>
                            </o>
                            <o>
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">140L</v>
                            </o>
                            <o>
                              <v n="Operand">""</v>
                              <v n="Type">"BYTE"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">false</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">141L</v>
                            </o>
                            <o>
                              <v n="Operand">""</v>
                              <v n="Type">"BYTE"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">false</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">142L</v>
                            </o>
                          </l2>
                        </o>
                        <o n="Flags" t="Flags">
                          <v n="Flags">0</v>
                          <v n="Fixed">true</v>
                          <v n="Extensible">false</v>
                        </o>
                        <n n="InputFlags" />
                        <l2 n="InputItems" cet="BoxTreeOperand">
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">"TRUE"</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">143L</v>
                            </o>
                            <v n="Id">144L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">"FALSE"</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">145L</v>
                            </o>
                            <v n="Id">146L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">147L</v>
                            </o>
                            <v n="Id">148L</v>
                          </o>
                        </l2>
                        <o n="InputParam" t="ParamList">
                          <l2 n="Names" cet="String">
                            <v>Run</v>
                            <v>ErrAck</v>
                            <v>ModuleFault</v>
                          </l2>
                          <l2 n="Types" cet="String">
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                          </l2>
                        </o>
                        <o n="OutputParam" t="ParamList">
                          <l2 n="Names" cet="String">
                            <v>ComErr</v>
                            <v>FbErr</v>
                            <v>OutErr</v>
                            <v>OtherErr</v>
                            <v>ComStartup</v>
                            <v>FbDeactive</v>
                            <v>FbRun</v>
                            <v>InRun</v>
                            <v>State</v>
                            <v>Diag</v>
                          </l2>
                          <l2 n="Types" cet="String">
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BYTE</v>
                            <v>BYTE</v>
                          </l2>
                        </o>
                        <v n="CallType" t="Operator">FunctionBlock</v>
                        <v n="EN">false</v>
                        <v n="ENO">false</v>
                        <n n="STSnippet" />
                        <v n="ContainsExtensibleInputs">false</v>
                        <v n="ProvidesSTSnippet">false</v>
                        <v n="Id">149L</v>
                      </o>
                    </l2>
                    <l2 n="Connectors" />
                    <v n="Id">150L</v>
                  </o>
                  <o>
                    <v n="ILActive">false</v>
                    <v n="FBDValid">false</v>
                    <v n="ILValid">false</v>
                    <l2 n="ILLines" />
                    <v n="Comment">"the group sees the error and leaves RUN"</v>
                    <v n="Title">""</v>
                    <v n="Label">""</v>
                    <v n="OutCommented">false</v>
                    <l2 n="NetworkItems" cet="BoxTreeBox">
                      <o>
                        <v n="BoxType">"T_SafeEStop"</v>
                        <o n="Instance" t="Operand">
                          <v n="Operand">"fb_5"</v>
                          <v n="Type">"T_SafeEStop"</v>
                          <v n="Comment">""</v>
                          <v n="SymbolComment">""</v>
                          <v n="Address">""</v>
                          <o n="Flags" t="Flags">
                            <v n="Flags">0</v>
                            <v n="Fixed">false</v>
                            <v n="Extensible">false</v>
                          </o>
                          <v n="LValue">false</v>
                          <v n="Boolean">false</v>
                          <v n="IsInstance">true</v>
                          <v n="Id">151L</v>
                        </o>
                        <o n="OutputItems" t="OutputItemList">
                          <l2 n="OutputItems" cet="Operand">
                            <n />
                            <o>
                              <v n="Operand">""</v>
                              <v n="Type">"BYTE"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">false</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">152L</v>
                            </o>
                            <o>
                              <v n="Operand">""</v>
                              <v n="Type">"WORD"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">false</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">153L</v>
                            </o>
                            <o>
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">154L</v>
                            </o>
                            <o>
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">155L</v>
                            </o>
                            <o>
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">156L</v>
                            </o>
                          </l2>
                        </o>
                        <o n="Flags" t="Flags">
                          <v n="Flags">0</v>
                          <v n="Fixed">true</v>
                          <v n="Extensible">false</v>
                        </o>
                        <n n="InputFlags" />
                        <l2 n="InputItems" cet="BoxTreeOperand">
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">"FALSE"</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">157L</v>
                            </o>
                            <v n="Id">158L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">"FALSE"</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">159L</v>
                            </o>
                            <v n="Id">160L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">161L</v>
                            </o>
                            <v n="Id">162L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">"TRUE"</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">163L</v>
                            </o>
                            <v n="Id">164L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">165L</v>
                            </o>
                            <v n="Id">166L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">167L</v>
                            </o>
                            <v n="Id">168L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">169L</v>
                            </o>
                            <v n="Id">170L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">171L</v>
                            </o>
                            <v n="Id">172L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">173L</v>
                            </o>
                            <v n="Id">174L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">175L</v>
                            </o>
                            <v n="Id">176L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">177L</v>
                            </o>
                            <v n="Id">178L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">""</v>
                              <v n="Type">"ST_SafeEStopParameters"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">false</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">179L</v>
                            </o>
                            <v n="Id">180L</v>
                          </o>
                        </l2>
                        <o n="InputParam" t="ParamList">
                          <l2 n="Names" cet="String">
                            <v>Restart</v>
                            <v>EDM1</v>
                            <v>EDM2</v>
                            <v>EStopIn1</v>
                            <v>EStopIn2</v>
                            <v>EStopIn3</v>
                            <v>EStopIn4</v>
                            <v>EStopIn5</v>
                            <v>EStopIn6</v>
                            <v>EStopIn7</v>
                            <v>EStopIn8</v>
                            <v>Parameters</v>
                          </l2>
                          <l2 n="Types" cet="String">
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>ST_SafeEStopParameters</v>
                          </l2>
                        </o>
                        <o n="OutputParam" t="ParamList">
                          <l2 n="Names" cet="String">
                            <v>Error</v>
                            <v>State</v>
                            <v>Diag</v>
                            <v>IsRunning</v>
                            <v>EStopOut</v>
                            <v>EStopDelOut</v>
                          </l2>
                          <l2 n="Types" cet="String">
                            <v>BOOL</v>
                            <v>BYTE</v>
                            <v>WORD</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                          </l2>
                        </o>
                        <v n="CallType" t="Operator">FunctionBlock</v>
                        <v n="EN">false</v>
                        <v n="ENO">false</v>
                        <n n="STSnippet" />
                        <v n="ContainsExtensibleInputs">false</v>
                        <v n="ProvidesSTSnippet">false</v>
                        <v n="Id">181L</v>
                      </o>
                    </l2>
                    <l2 n="Connectors" />
                    <v n="Id">182L</v>
                  </o>
                  <o>
                    <v n="ILActive">false</v>
                    <v n="FBDValid">false</v>
                    <v n="ILValid">false</v>
                    <l2 n="ILLines" />
                    <v n="Comment">"assert"</v>
                    <v n="Title">""</v>
                    <v n="Label">""</v>
                    <v n="OutCommented">false</v>
                    <l2 n="NetworkItems" cet="BoxTreeBox">
                      <o>
                        <v n="BoxType">"AssertEquals_BYTE"</v>
                        <o n="Instance" t="Operand">
                          <n n="Operand" />
                          <v n="Type">""</v>
                          <v n="Comment">""</v>
                          <v n="SymbolComment">""</v>
                          <v n="Address">""</v>
                          <o n="Flags" t="Flags">
                            <v n="Flags">0</v>
                            <v n="Fixed">false</v>
                            <v n="Extensible">false</v>
                          </o>
                          <v n="LValue">false</v>
                          <v n="Boolean">false</v>
                          <v n="IsInstance">true</v>
                          <v n="Id">183L</v>
                        </o>
                        <o n="OutputItems" t="OutputItemList">
                          <l2 n="OutputItems" />
                        </o>
                        <o n="Flags" t="Flags">
                          <v n="Flags">0</v>
                          <v n="Fixed">true</v>
                          <v n="Extensible">false</v>
                        </o>
                        <n n="InputFlags" />
                        <l2 n="InputItems" cet="BoxTreeOperand">
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">"TO_BYTE(E_SafeGroupState.Error)"</v>
                              <v n="Type">"BYTE"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">false</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">184L</v>
                            </o>
                            <v n="Id">185L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">"group_5.State"</v>
                              <v n="Type">"BYTE"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">false</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">186L</v>
                            </o>
                            <v n="Id">187L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">"'group ERROR'"</v>
                              <v n="Type">"T_MaxString"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
