                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">27L</v>
                            </o>
                            <o>
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">28L</v>
                            </o>
                            <o>
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">29L</v>
                            </o>
                          </l2>
                        </o>
                        <o n="Flags" t="Flags">
                          <v n="Flags">0</v>
                          <v n="Fixed">true</v>
                          <v n="Extensible">false</v>
                        </o>
                        <n n="InputFlags" />
                        <l2 n="InputItems" cet="BoxTreeOperand">
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">"FALSE"</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">30L</v>
                            </o>
                            <v n="Id">31L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">32L</v>
                            </o>
                            <v n="Id">33L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">34L</v>
                            </o>
                            <v n="Id">35L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">"FALSE"</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">36L</v>
                            </o>
                            <v n="Id">37L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">38L</v>
                            </o>
                            <v n="Id">39L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">40L</v>
                            </o>
                            <v n="Id">41L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">42L</v>
                            </o>
                            <v n="Id">43L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">44L</v>
                            </o>
                            <v n="Id">45L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">46L</v>
                            </o>
                            <v n="Id">47L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">48L</v>
                            </o>
                            <v n="Id">49L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">50L</v>
                            </o>
                            <v n="Id">51L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">""</v>
                              <v n="Type">"ST_SafeEStopParameters"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">false</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">52L</v>
                            </o>
                            <v n="Id">53L</v>
                          </o>
                        </l2>
                        <o n="InputParam" t="ParamList">
                          <l2 n="Names" cet="String">
                            <v>Restart</v>
                            <v>EDM1</v>
                            <v>EDM2</v>
                            <v>EStopIn1</v>
                            <v>EStopIn2</v>
                            <v>EStopIn3</v>
                            <v>EStopIn4</v>
                            <v>EStopIn5</v>
                            <v>EStopIn6</v>
                            <v>EStopIn7</v>
                            <v>EStopIn8</v>
                            <v>Parameters</v>
                          </l2>
                          <l2 n="Types" cet="String">
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>ST_SafeEStopParameters</v>
                          </l2>
                        </o>
                        <o n="OutputParam" t="ParamList">
                          <l2 n="Names" cet="String">
                            <v>Error</v>
                            <v>State</v>
                            <v>Diag</v>
                            <v>IsRunning</v>
                            <v>EStopOut</v>
                            <v>EStopDelOut</v>
                          </l2>
                          <l2 n="Types" cet="String">
                            <v>BOOL</v>
                            <v>BYTE</v>
                            <v>WORD</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                          </l2>
                        </o>
                        <v n="CallType" t="Operator">FunctionBlock</v>
                        <v n="EN">false</v>
                        <v n="ENO">false</v>
                        <n n="STSnippet" />
                        <v n="ContainsExtensibleInputs">false</v>
                        <v n="ProvidesSTSnippet">false</v>
                        <v n="Id">54L</v>
                      </o>
                    </l2>
                    <l2 n="Connectors" />
                    <v n="Id">55L</v>
                  </o>
                  <o>
                    <v n="ILActive">false</v>
                    <v n="FBDValid">false</v>
                    <v n="ILValid">false</v>
                    <l2 n="ILLines" />
                    <v n="Comment">"group running"</v>
                    <v n="Title">""</v>
                    <v n="Label">""</v>
                    <v n="OutCommented">false</v>
                    <l2 n="NetworkItems" cet="BoxTreeBox">
                      <o>
                        <v n="BoxType">"T_SafeGroup"</v>
                        <o n="Instance" t="Operand">
                          <v n="Operand">"group_4"</v>
                          <v n="Type">"T_SafeGroup"</v>
                          <v n="Comment">""</v>
                          <v n="SymbolComment">""</v>
                          <v n="Address">""</v>
                          <o n="Flags" t="Flags">
                            <v n="Flags">0</v>
                            <v n="Fixed">false</v>
                            <v n="Extensible">false</v>
                          </o>
                          <v n="LValue">false</v>
                          <v n="Boolean">false</v>
                          <v n="IsInstance">true</v>
                          <v n="Id">56L</v>
                        </o>
                        <o n="OutputItems" t="OutputItemList">
                          <l2 n="OutputItems" cet="Operand">
                            <n />
                            <o>
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">57L</v>
                            </o>
                            <o>
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">58L</v>
                            </o>
                            <o>
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">59L</v>
                            </o>
                            <o>
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">60L</v>
                            </o>
                            <o>
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">61L</v>
                            </o>
                            <o>
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">62L</v>
                            </o>
                            <o>
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">63L</v>
                            </o>
                            <o>
                              <v n="Operand">""</v>
                              <v n="Type">"BYTE"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">false</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">64L</v>
                            </o>
                            <o>
                              <v n="Operand">""</v>
                              <v n="Type">"BYTE"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">false</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">65L</v>
                            </o>
                          </l2>
                        </o>
                        <o n="Flags" t="Flags">
                          <v n="Flags">0</v>
                          <v n="Fixed">true</v>
                          <v n="Extensible">false</v>
                        </o>
                        <n n="InputFlags" />
                        <l2 n="InputItems" cet="BoxTreeOperand">
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">"TRUE"</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">66L</v>
                            </o>
                            <v n="Id">67L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">"FALSE"</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">68L</v>
                            </o>
                            <v n="Id">69L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">70L</v>
                            </o>
                            <v n="Id">71L</v>
                          </o>
                        </l2>
                        <o n="InputParam" t="ParamList">
                          <l2 n="Names" cet="String">
                            <v>Run</v>
                            <v>ErrAck</v>
                            <v>ModuleFault</v>
                          </l2>
                          <l2 n="Types" cet="String">
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                          </l2>
                        </o>
                        <o n="OutputParam" t="ParamList">
                          <l2 n="Names" cet="String">
                            <v>ComErr</v>
                            <v>FbErr</v>
                            <v>OutErr</v>
                            <v>OtherErr</v>
                            <v>ComStartup</v>
                            <v>FbDeactive</v>
                            <v>FbRun</v>
                            <v>InRun</v>
                            <v>State</v>
                            <v>Diag</v>
                          </l2>
                          <l2 n="Types" cet="String">
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BYTE</v>
                            <v>BYTE</v>
                          </l2>
                        </o>
                        <v n="CallType" t="Operator">FunctionBlock</v>
                        <v n="EN">false</v>
                        <v n="ENO">false</v>
                        <n n="STSnippet" />
                        <v n="ContainsExtensibleInputs">false</v>
                        <v n="ProvidesSTSnippet">false</v>
                        <v n="Id">72L</v>
                      </o>
                    </l2>
                    <l2 n="Connectors" />
                    <v n="Id">73L</v>
                  </o>
                  <o>
                    <v n="ILActive">false</v>
                    <v n="FBDValid">false</v>
                    <v n="ILValid">false</v>
                    <l2 n="ILLines" />
                    <v n="Comment">""</v>
                    <v n="Title">""</v>
                    <v n="Label">""</v>
                    <v n="OutCommented">false</v>
                    <l2 n="NetworkItems" cet="BoxTreeBox">
                      <o>
                        <v n="BoxType">"T_SafeEStop"</v>
                        <o n="Instance" t="Operand">
                          <v n="Operand">"fb_4"</v>
                          <v n="Type">"T_SafeEStop"</v>
                          <v n="Comment">""</v>
                          <v n="SymbolComment">""</v>
                          <v n="Address">""</v>
                          <o n="Flags" t="Flags">
                            <v n="Flags">0</v>
                            <v n="Fixed">false</v>
                            <v n="Extensible">false</v>
                          </o>
                          <v n="LValue">false</v>
                          <v n="Boolean">false</v>
                          <v n="IsInstance">true</v>
                          <v n="Id">74L</v>
                        </o>
                        <o n="OutputItems" t="OutputItemList">
                          <l2 n="OutputItems" cet="Operand">
                            <n />
                            <o>
                              <v n="Operand">""</v>
                              <v n="Type">"BYTE"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">false</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">75L</v>
                            </o>
                            <o>
                              <v n="Operand">""</v>
                              <v n="Type">"WORD"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">false</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">76L</v>
                            </o>
                            <o>
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">77L</v>
                            </o>
                            <o>
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">78L</v>
                            </o>
                            <o>
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">79L</v>
                            </o>
                          </l2>
                        </o>
                        <o n="Flags" t="Flags">
                          <v n="Flags">0</v>
                          <v n="Fixed">true</v>
                          <v n="Extensible">false</v>
                        </o>
                        <n n="InputFlags" />
                        <l2 n="InputItems" cet="BoxTreeOperand">
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">"TRUE"</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">80L</v>
                            </o>
                            <v n="Id">81L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">82L</v>
                            </o>
                            <v n="Id">83L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">84L</v>
                            </o>
                            <v n="Id">85L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">"FALSE"</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">86L</v>
                            </o>
                            <v n="Id">87L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">88L</v>
                            </o>
                            <v n="Id">89L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">90L</v>
                            </o>
                            <v n="Id">91L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">92L</v>
                            </o>
                            <v n="Id">93L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">94L</v>
                            </o>
                            <v n="Id">95L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">96L</v>
                            </o>
                            <v n="Id">97L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">98L</v>
                            </o>
                            <v n="Id">99L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">100L</v>
                            </o>
                            <v n="Id">101L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">""</v>
                              <v n="Type">"ST_SafeEStopParameters"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">false</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">102L</v>
                            </o>
                            <v n="Id">103L</v>
                          </o>
                        </l2>
                        <o n="InputParam" t="ParamList">
                          <l2 n="Names" cet="String">
                            <v>Restart</v>
                            <v>EDM1</v>
                            <v>EDM2</v>
                            <v>EStopIn1</v>
                            <v>EStopIn2</v>
                            <v>EStopIn3</v>
                            <v>EStopIn4</v>
                            <v>EStopIn5</v>
                            <v>EStopIn6</v>
                            <v>EStopIn7</v>
                            <v>EStopIn8</v>
                            <v>Parameters</v>
                          </l2>
                          <l2 n="Types" cet="String">
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>ST_SafeEStopParameters</v>
                          </l2>
                        </o>
                        <o n="OutputParam" t="ParamList">
                          <l2 n="Names" cet="String">
                            <v>Error</v>
                            <v>State</v>
                            <v>Diag</v>
                            <v>IsRunning</v>
                            <v>EStopOut</v>
                            <v>EStopDelOut</v>
                          </l2>
                          <l2 n="Types" cet="String">
                            <v>BOOL</v>
                            <v>BYTE</v>
                            <v>WORD</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                          </l2>
                        </o>
                        <v n="CallType" t="Operator">FunctionBlock</v>
                        <v n="EN">false</v>
                        <v n="ENO">false</v>
                        <n n="STSnippet" />
                        <v n="ContainsExtensibleInputs">false</v>
                        <v n="ProvidesSTSnippet">false</v>
                        <v n="Id">104L</v>
                      </o>
                    </l2>
                    <l2 n="Connectors" />
                    <v n="Id">105L</v>
                  </o>
                  <o>
                    <v n="ILActive">false</v>
                    <v n="FBDValid">false</v>
                    <v n="ILValid">false</v>
                    <l2 n="ILLines" />
                    <v n="Comment">"group running"</v>
                    <v n="Title">""</v>
                    <v n="Label">""</v>
                    <v n="OutCommented">false</v>
                    <l2 n="NetworkItems" cet="BoxTreeBox">
                      <o>
                        <v n="BoxType">"T_SafeGroup"</v>
                        <o n="Instance" t="Operand">
                          <v n="Operand">"group_4"</v>
                          <v n="Type">"T_SafeGroup"</v>
                          <v n="Comment">""</v>
                          <v n="SymbolComment">""</v>
                          <v n="Address">""</v>
                          <o n="Flags" t="Flags">
                            <v n="Flags">0</v>
                            <v n="Fixed">false</v>
                            <v n="Extensible">false</v>
                          </o>
                          <v n="LValue">false</v>
                          <v n="Boolean">false</v>
                          <v n="IsInstance">true</v>
                          <v n="Id">106L</v>
                        </o>
                        <o n="OutputItems" t="OutputItemList">
                          <l2 n="OutputItems" cet="Operand">
                            <n />
                            <o>
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">107L</v>
                            </o>
                            <o>
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">108L</v>
                            </o>
                            <o>
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">109L</v>
                            </o>
                            <o>
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">110L</v>
                            </o>
                            <o>
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">111L</v>
                            </o>
                            <o>
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">112L</v>
                            </o>
                            <o>
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">113L</v>
                            </o>
                            <o>
                              <v n="Operand">""</v>
                              <v n="Type">"BYTE"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">false</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">114L</v>
                            </o>
                            <o>
                              <v n="Operand">""</v>
                              <v n="Type">"BYTE"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">false</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">115L</v>
                            </o>
                          </l2>
                        </o>
                        <o n="Flags" t="Flags">
                          <v n="Flags">0</v>
                          <v n="Fixed">true</v>
                          <v n="Extensible">false</v>
                        </o>
                        <n n="InputFlags" />
                        <l2 n="InputItems" cet="BoxTreeOperand">
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">"TRUE"</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">116L</v>
                            </o>
                            <v n="Id">117L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">"FALSE"</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">118L</v>
                            </o>
                            <v n="Id">119L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">120L</v>
                            </o>
                            <v n="Id">121L</v>
                          </o>
                        </l2>
                        <o n="InputParam" t="ParamList">
                          <l2 n="Names" cet="String">
                            <v>Run</v>
                            <v>ErrAck</v>
                            <v>ModuleFault</v>
                          </l2>
                          <l2 n="Types" cet="String">
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                          </l2>
                        </o>
                        <o n="OutputParam" t="ParamList">
                          <l2 n="Names" cet="String">
                            <v>ComErr</v>
                            <v>FbErr</v>
                            <v>OutErr</v>
                            <v>OtherErr</v>
                            <v>ComStartup</v>
                            <v>FbDeactive</v>
                            <v>FbRun</v>
                            <v>InRun</v>
                            <v>State</v>
                            <v>Diag</v>
                          </l2>
                          <l2 n="Types" cet="String">
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BYTE</v>
                            <v>BYTE</v>
                          </l2>
                        </o>
                        <v n="CallType" t="Operator">FunctionBlock</v>
                        <v n="EN">false</v>
                        <v n="ENO">false</v>
                        <n n="STSnippet" />
                        <v n="ContainsExtensibleInputs">false</v>
                        <v n="ProvidesSTSnippet">false</v>
                        <v n="Id">122L</v>
                      </o>
                    </l2>
                    <l2 n="Connectors" />
                    <v n="Id">123L</v>
                  </o>
                  <o>
                    <v n="ILActive">false</v>
                    <v n="FBDValid">false</v>
                    <v n="ILValid">false</v>
                    <l2 n="ILLines" />
                    <v n="Comment">""</v>
                    <v n="Title">""</v>
                    <v n="Label">""</v>
                    <v n="OutCommented">false</v>
                    <l2 n="NetworkItems" cet="BoxTreeBox">
                      <o>
                        <v n="BoxType">"T_SafeEStop"</v>
                        <o n="Instance" t="Operand">
                          <v n="Operand">"fb_4"</v>
                          <v n="Type">"T_SafeEStop"</v>
                          <v n="Comment">""</v>
                          <v n="SymbolComment">""</v>
                          <v n="Address">""</v>
                          <o n="Flags" t="Flags">
                            <v n="Flags">0</v>
                            <v n="Fixed">false</v>
                            <v n="Extensible">false</v>
                          </o>
                          <v n="LValue">false</v>
                          <v n="Boolean">false</v>
                          <v n="IsInstance">true</v>
                          <v n="Id">124L</v>
                        </o>
                        <o n="OutputItems" t="OutputItemList">
                          <l2 n="OutputItems" cet="Operand">
                            <n />
                            <o>
                              <v n="Operand">""</v>
                              <v n="Type">"BYTE"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">false</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">125L</v>
                            </o>
                            <o>
                              <v n="Operand">""</v>
                              <v n="Type">"WORD"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">false</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">126L</v>
                            </o>
                            <o>
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">127L</v>
                            </o>
                            <o>
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">128L</v>
                            </o>
                            <o>
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">129L</v>
                            </o>
                          </l2>
                        </o>
                        <o n="Flags" t="Flags">
                          <v n="Flags">0</v>
                          <v n="Fixed">true</v>
                          <v n="Extensible">false</v>
                        </o>
                        <n n="InputFlags" />
                        <l2 n="InputItems" cet="BoxTreeOperand">
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">"FALSE"</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">130L</v>
                            </o>
                            <v n="Id">131L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">132L</v>
                            </o>
                            <v n="Id">133L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">134L</v>
                            </o>
                            <v n="Id">135L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">"FALSE"</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">136L</v>
                            </o>
                            <v n="Id">137L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">138L</v>
                            </o>
                            <v n="Id">139L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">140L</v>
                            </o>
                            <v n="Id">141L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">142L</v>
                            </o>
                            <v n="Id">143L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">144L</v>
                            </o>
                            <v n="Id">145L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">146L</v>
                            </o>
                            <v n="Id">147L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">148L</v>
                            </o>
                            <v n="Id">149L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">150L</v>
                            </o>
                            <v n="Id">151L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">""</v>
                              <v n="Type">"ST_SafeEStopParameters"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">false</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">152L</v>
                            </o>
                            <v n="Id">153L</v>
                          </o>
                        </l2>
                        <o n="InputParam" t="ParamList">
                          <l2 n="Names" cet="String">
                            <v>Restart</v>
                            <v>EDM1</v>
                            <v>EDM2</v>
                            <v>EStopIn1</v>
                            <v>EStopIn2</v>
                            <v>EStopIn3</v>
                            <v>EStopIn4</v>
                            <v>EStopIn5</v>
                            <v>EStopIn6</v>
                            <v>EStopIn7</v>
                            <v>EStopIn8</v>
                            <v>Parameters</v>
                          </l2>
                          <l2 n="Types" cet="String">
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>ST_SafeEStopParameters</v>
                          </l2>
                        </o>
                        <o n="OutputParam" t="ParamList">
                          <l2 n="Names" cet="String">
                            <v>Error</v>
                            <v>State</v>
                            <v>Diag</v>
                            <v>IsRunning</v>
                            <v>EStopOut</v>
                            <v>EStopDelOut</v>
                          </l2>
                          <l2 n="Types" cet="String">
                            <v>BOOL</v>
                            <v>BYTE</v>
                            <v>WORD</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                          </l2>
                        </o>
                        <v n="CallType" t="Operator">FunctionBlock</v>
                        <v n="EN">false</v>
                        <v n="ENO">false</v>
                        <n n="STSnippet" />
                        <v n="ContainsExtensibleInputs">false</v>
                        <v n="ProvidesSTSnippet">false</v>
                        <v n="Id">154L</v>
                      </o>
                    </l2>
                    <l2 n="Connectors" />
                    <v n="Id">155L</v>
                  </o>
                  <o>
                    <v n="ILActive">false</v>
                    <v n="FBDValid">false</v>
                    <v n="ILValid">false</v>
                    <l2 n="ILLines" />
                    <v n="Comment">"assert"</v>
                    <v n="Title">""</v>
                    <v n="Label">""</v>
                    <v n="OutCommented">false</v>
                    <l2 n="NetworkItems" cet="BoxTreeBox">
                      <o>
                        <v n="BoxType">"AssertEquals_BYTE"</v>
                        <o n="Instance" t="Operand">
                          <n n="Operand" />
                          <v n="Type">""</v>
                          <v n="Comment">""</v>
                          <v n="SymbolComment">""</v>
                          <v n="Address">""</v>
                          <o n="Flags" t="Flags">
                            <v n="Flags">0</v>
                            <v n="Fixed">false</v>
                            <v n="Extensible">false</v>
                          </o>
                          <v n="LValue">false</v>
                          <v n="Boolean">false</v>
                          <v n="IsInstance">true</v>
                          <v n="Id">156L</v>
                        </o>
                        <o n="OutputItems" t="OutputItemList">
                          <l2 n="OutputItems" />
                        </o>
                        <o n="Flags" t="Flags">
                          <v n="Flags">0</v>
                          <v n="Fixed">true</v>
                          <v n="Extensible">false</v>
                        </o>
                        <n n="InputFlags" />
                        <l2 n="InputItems" cet="BoxTreeOperand">
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">"TO_BYTE(E_SafeFbState.Run)"</v>
                              <v n="Type">"BYTE"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">false</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">157L</v>
                            </o>
                            <v n="Id">158L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">"fb_4.State"</v>
                              <v n="Type">"BYTE"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">false</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">159L</v>
                            </o>
                            <v n="Id">160L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">"'running with make contact released'"</v>
                              <v n="Type">"T_MaxString"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">false</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">161L</v>
                            </o>
                            <v n="Id">162L</v>
                          </o>
                        </l2>
                        <o n="InputParam" t="ParamList">
                          <l2 n="Names" cet="String">
                            <v>Expected</v>
                            <v>Actual</v>
                            <v>Message</v>
                          </l2>
                          <l2 n="Types" cet="String">
                            <v>BYTE</v>
                            <v>BYTE</v>
                            <v>T_MaxString</v>
                          </l2>
                        </o>
                        <o n="OutputParam" t="ParamList">
                          <l2 n="Names" />
                          <l2 n="Types" />
                        </o>
                        <v n="CallType" t="Operator">Method</v>
                        <v n="EN">false</v>
                        <v n="ENO">false</v>
                        <n n="STSnippet" />
                        <v n="ContainsExtensibleInputs">false</v>
                        <v n="ProvidesSTSnippet">false</v>
                        <v n="Id">163L</v>
                      </o>
                    </l2>
                    <l2 n="Connectors" />
                    <v n="Id">164L</v>
                  </o>
                  <o>
                    <v n="ILActive">false</v>
                    <v n="FBDValid">false</v>
                    <v n="ILValid">false</v>
                    <l2 n="ILLines" />
                    <v n="Comment">"group running"</v>
                    <v n="Title">""</v>
                    <v n="Label">""</v>
                    <v n="OutCommented">false</v>
                    <l2 n="NetworkItems" cet="BoxTreeBox">
                      <o>
                        <v n="BoxType">"T_SafeGroup"</v>
                        <o n="Instance" t="Operand">
                          <v n="Operand">"group_4"</v>
                          <v n="Type">"T_SafeGroup"</v>
                          <v n="Comment">""</v>
                          <v n="SymbolComment">""</v>
                          <v n="Address">""</v>
                          <o n="Flags" t="Flags">
                            <v n="Flags">0</v>
                            <v n="Fixed">false</v>
                            <v n="Extensible">false</v>
                          </o>
                          <v n="LValue">false</v>
                          <v n="Boolean">false</v>
                          <v n="IsInstance">true</v>
                          <v n="Id">165L</v>
                        </o>
                        <o n="OutputItems" t="OutputItemList">
                          <l2 n="OutputItems" cet="Operand">
                            <n />
                            <o>
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">166L</v>
                            </o>
                            <o>
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">167L</v>
                            </o>
                            <o>
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">168L</v>
                            </o>
                            <o>
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">169L</v>
                            </o>
                            <o>
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">170L</v>
                            </o>
                            <o>
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">171L</v>
                            </o>
                            <o>
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">172L</v>
                            </o>
                            <o>
                              <v n="Operand">""</v>
                              <v n="Type">"BYTE"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">false</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">173L</v>
                            </o>
                            <o>
                              <v n="Operand">""</v>
                              <v n="Type">"BYTE"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">false</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">174L</v>
                            </o>
                          </l2>
                        </o>
                        <o n="Flags" t="Flags">
                          <v n="Flags">0</v>
                          <v n="Fixed">true</v>
                          <v n="Extensible">false</v>
                        </o>
                        <n n="InputFlags" />
                        <l2 n="InputItems" cet="BoxTreeOperand">
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">"TRUE"</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">175L</v>
                            </o>
                            <v n="Id">176L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">"FALSE"</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">177L</v>
                            </o>
                            <v n="Id">178L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">179L</v>
                            </o>
                            <v n="Id">180L</v>
                          </o>
                        </l2>
                        <o n="InputParam" t="ParamList">
                          <l2 n="Names" cet="String">
                            <v>Run</v>
                            <v>ErrAck</v>
                            <v>ModuleFault</v>
                          </l2>
                          <l2 n="Types" cet="String">
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                          </l2>
                        </o>
                        <o n="OutputParam" t="ParamList">
                          <l2 n="Names" cet="String">
                            <v>ComErr</v>
                            <v>FbErr</v>
                            <v>OutErr</v>
                            <v>OtherErr</v>
                            <v>ComStartup</v>
                            <v>FbDeactive</v>
                            <v>FbRun</v>
                            <v>InRun</v>
                            <v>State</v>
                            <v>Diag</v>
                          </l2>
                          <l2 n="Types" cet="String">
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BYTE</v>
                            <v>BYTE</v>
                          </l2>
                        </o>
                        <v n="CallType" t="Operator">FunctionBlock</v>
                        <v n="EN">false</v>
                        <v n="ENO">false</v>
                        <n n="STSnippet" />
                        <v n="ContainsExtensibleInputs">false</v>
                        <v n="ProvidesSTSnippet">false</v>
                        <v n="Id">181L</v>
                      </o>
                    </l2>
                    <l2 n="Connectors" />
                    <v n="Id">182L</v>
                  </o>
                  <o>
                    <v n="ILActive">false</v>
                    <v n="FBDValid">false</v>
                    <v n="ILValid">false</v>
                    <l2 n="ILLines" />
                    <v n="Comment">"act"</v>
                    <v n="Title">""</v>
                    <v n="Label">""</v>
                    <v n="OutCommented">false</v>
                    <l2 n="NetworkItems" cet="BoxTreeBox">
                      <o>
                        <v n="BoxType">"T_SafeEStop"</v>
                        <o n="Instance" t="Operand">
                          <v n="Operand">"fb_4"</v>
                          <v n="Type">"T_SafeEStop"</v>
                          <v n="Comment">""</v>
                          <v n="SymbolComment">""</v>
                          <v n="Address">""</v>
                          <o n="Flags" t="Flags">
                            <v n="Flags">0</v>
                            <v n="Fixed">false</v>
                            <v n="Extensible">false</v>
                          </o>
                          <v n="LValue">false</v>
                          <v n="Boolean">false</v>
                          <v n="IsInstance">true</v>
                          <v n="Id">183L</v>
                        </o>
                        <o n="OutputItems" t="OutputItemList">
                          <l2 n="OutputItems" cet="Operand">
                            <n />
                            <o>
                              <v n="Operand">""</v>
                              <v n="Type">"BYTE"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">false</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">184L</v>
                            </o>
                            <o>
                              <v n="Operand">""</v>
                              <v n="Type">"WORD"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">false</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">185L</v>
                            </o>
                            <o>
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">186L</v>
                            </o>
                            <o>
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">187L</v>
                            </o>
                            <o>
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">188L</v>
                            </o>
                          </l2>
                        </o>
                        <o n="Flags" t="Flags">
                          <v n="Flags">0</v>
                          <v n="Fixed">true</v>
                          <v n="Extensible">false</v>
                        </o>
                        <n n="InputFlags" />
                        <l2 n="InputItems" cet="BoxTreeOperand">
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">"FALSE"</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">189L</v>
                            </o>
                            <v n="Id">190L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">191L</v>
                            </o>
                            <v n="Id">192L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">193L</v>
                            </o>
                            <v n="Id">194L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">"TRUE"</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">195L</v>
                            </o>
                            <v n="Id">196L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">197L</v>
                            </o>
                            <v n="Id">198L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">199L</v>
                            </o>
                            <v n="Id">200L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">201L</v>
                            </o>
                            <v n="Id">202L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">203L</v>
                            </o>
                            <v n="Id">204L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">205L</v>
                            </o>
                            <v n="Id">206L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">207L</v>
                            </o>
                            <v n="Id">208L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">209L</v>
                            </o>
                            <v n="Id">210L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">""</v>
                              <v n="Type">"ST_SafeEStopParameters"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">false</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">211L</v>
                            </o>
                            <v n="Id">212L</v>
                          </o>
                        </l2>
                        <o n="InputParam" t="ParamList">
                          <l2 n="Names" cet="String">
                            <v>Restart</v>
                            <v>EDM1</v>
                            <v>EDM2</v>
                            <v>EStopIn1</v>
                            <v>EStopIn2</v>
                            <v>EStopIn3</v>
                            <v>EStopIn4</v>
                            <v>EStopIn5</v>
                            <v>EStopIn6</v>
                            <v>EStopIn7</v>
                            <v>EStopIn8</v>
                            <v>Parameters</v>
                          </l2>
                          <l2 n="Types" cet="String">
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>ST_SafeEStopParameters</v>
                          </l2>
                        </o>
                        <o n="OutputParam" t="ParamList">
                          <l2 n="Names" cet="String">
                            <v>Error</v>
                            <v>State</v>
                            <v>Diag</v>
                            <v>IsRunning</v>
                            <v>EStopOut</v>
                            <v>EStopDelOut</v>
                          </l2>
                          <l2 n="Types" cet="String">
                            <v>BOOL</v>
                            <v>BYTE</v>
                            <v>WORD</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                          </l2>
                        </o>
                        <v n="CallType" t="Operator">FunctionBlock</v>
                        <v n="EN">false</v>
                        <v n="ENO">false</v>
                        <n n="STSnippet" />
                        <v n="ContainsExtensibleInputs">false</v>
                        <v n="ProvidesSTSnippet">false</v>
                        <v n="Id">213L</v>
                      </o>
                    </l2>
                    <l2 n="Connectors" />
                    <v n="Id">214L</v>
                  </o>
                  <o>
                    <v n="ILActive">false</v>
                    <v n="FBDValid">false</v>
                    <v n="ILValid">false</v>
                    <l2 n="ILLines" />
                    <v n="Comment">"assert"</v>
                    <v n="Title">""</v>
                    <v n="Label">""</v>
                    <v n="OutCommented">false</v>
                    <l2 n="NetworkItems" cet="BoxTreeBox">
                      <o>
                        <v n="BoxType">"AssertEquals_BYTE"</v>
                        <o n="Instance" t="Operand">
                          <n n="Operand" />
                          <v n="Type">""</v>
                          <v n="Comment">""</v>
                          <v n="SymbolComment">""</v>
                          <v n="Address">""</v>
                          <o n="Flags" t="Flags">
                            <v n="Flags">0</v>
                            <v n="Fixed">false</v>
                            <v n="Extensible">false</v>
                          </o>
                          <v n="LValue">false</v>
                          <v n="Boolean">false</v>
                          <v n="IsInstance">true</v>
                          <v n="Id">215L</v>
                        </o>
                        <o n="OutputItems" t="OutputItemList">
                          <l2 n="OutputItems" />
                        </o>
                        <o n="Flags" t="Flags">
                          <v n="Flags">0</v>
                          <v n="Fixed">true</v>
                          <v n="Extensible">false</v>
                        </o>
                        <n n="InputFlags" />
                        <l2 n="InputItems" cet="BoxTreeOperand">
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">"TO_BYTE(E_SafeFbState.Safe)"</v>
                              <v n="Type">"BYTE"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">false</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">216L</v>
                            </o>
                            <v n="Id">217L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">"fb_4.State"</v>
                              <v n="Type">"BYTE"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">false</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">218L</v>
                            </o>
                            <v n="Id">219L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">"'make contact at 1 requests the safe state'"</v>
                              <v n="Type">"T_MaxString"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">false</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">220L</v>
                            </o>
                            <v n="Id">221L</v>
                          </o>
                        </l2>
                        <o n="InputParam" t="ParamList">
                          <l2 n="Names" cet="String">
                            <v>Expected</v>
                            <v>Actual</v>
                            <v>Message</v>
                          </l2>
                          <l2 n="Types" cet="String">
                            <v>BYTE</v>
                            <v>BYTE</v>
                            <v>T_MaxString</v>
                          </l2>
                        </o>
                        <o n="OutputParam" t="ParamList">
                          <l2 n="Names" />
                          <l2 n="Types" />
                        </o>
                        <v n="CallType" t="Operator">Method</v>
                        <v n="EN">false</v>
                        <v n="ENO">false</v>
                        <n n="STSnippet" />
                        <v n="ContainsExtensibleInputs">false</v>
                        <v n="ProvidesSTSnippet">false</v>
                        <v n="Id">222L</v>
                      </o>
                    </l2>
                    <l2 n="Connectors" />
                    <v n="Id">223L</v>
                  </o>
                  <o>
                    <v n="ILActive">false</v>
                    <v n="FBDValid">false</v>
                    <v n="ILValid">false</v>
                    <l2 n="ILLines" />
                    <v n="Comment">""</v>
                    <v n="Title">""</v>
                    <v n="Label">""</v>
                    <v n="OutCommented">false</v>
                    <l2 n="NetworkItems" cet="BoxTreeBox">
                      <o>
                        <v n="BoxType">"TEST_FINISHED_NAMED"</v>
                        <o n="Instance" t="Operand">
                          <n n="Operand" />
                          <v n="Type">""</v>
                          <v n="Comment">""</v>
                          <v n="SymbolComment">""</v>
                          <v n="Address">""</v>
                          <o n="Flags" t="Flags">
                            <v n="Flags">0</v>
                            <v n="Fixed">false</v>
                            <v n="Extensible">false</v>
                          </o>
                          <v n="LValue">false</v>
                          <v n="Boolean">false</v>
                          <v n="IsInstance">true</v>
                          <v n="Id">224L</v>
                        </o>
                        <o n="OutputItems" t="OutputItemList">
                          <l2 n="OutputItems" />
                        </o>
                        <o n="Flags" t="Flags">
                          <v n="Flags">0</v>
                          <v n="Fixed">true</v>
                          <v n="Extensible">false</v>
                        </o>
                        <n n="InputFlags" />
                        <l2 n="InputItems" cet="BoxTreeOperand">
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">"'Test_MakeContactInputRequestsSafeStateOnOne'"</v>
                              <v n="Type">"T_MaxString"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">false</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">225L</v>
                            </o>
                            <v n="Id">226L</v>
                          </o>
                        </l2>
                        <o n="InputParam" t="ParamList">
                          <l2 n="Names" cet="String">
                            <v>TestName</v>
                          </l2>
                          <l2 n="Types" cet="String">
                            <v>T_MaxString</v>
                          </l2>
                        </o>
                        <o n="OutputParam" t="ParamList">
                          <l2 n="Names" />
                          <l2 n="Types" />
                        </o>
                        <v n="CallType" t="Operator">Function</v>
                        <v n="EN">false</v>
                        <v n="ENO">false</v>
                        <n n="STSnippet" />
                        <v n="ContainsExtensibleInputs">false</v>
                        <v n="ProvidesSTSnippet">false</v>
                        <v n="Id">227L</v>
                      </o>
                    </l2>
                    <l2 n="Connectors" />
                    <v n="Id">228L</v>
                  </o>
                </l2>
                <v n="BranchCounter">0</v>
                <v n="ValidIds">true</v>
              </o>
            </Data>
            <TypeList>
              <Type n="Boolean">System.Boolean</Type>
              <Type n="BoxTreeBox">{acfc6f68-8e3a-4af5-bf81-3dd512095a46}</Type>
              <Type n="BoxTreeOperand">{9de7f100-1b87-424c-a62e-45b0cfc85ed2}</Type>
              <Type n="Flags">{668066f2-6069-46b3-8962-8db8d13d7db2}</Type>
              <Type n="Int32">System.Int32</Type>
              <Type n="Int64">System.Int64</Type>
              <Type n="Network">{d9a99d73-b633-47db-b876-a752acb25871}</Type>
              <Type n="NWLImplementationObject">{25e509de-33d4-4447-93f8-c9e4ea381c8b}</Type>
              <Type n="Operand">{c9b2f165-48a2-4a45-8326-3952d8a3d708}</Type>
              <Type n="Operator">{bffb3c53-f105-4e85-aba2-e30df579d75f}</Type>
              <Type n="OutputItemList">{f40d3e09-c02c-4522-a88c-dac23558cfc4}</Type>
              <Type n="ParamList">{71496971-9e0c-4677-a832-b9583b571130}</Type>
              <Type n="String">System.String</Type>
            </TypeList>
          </XmlArchive>
        </NWL>
      </Implementation>
    </Method>
    <Method Name="Test_OutputsOffWhenStopped" Id="{3eb07936-5bdd-5452-9664-8159d8d09a34}">
      <Declaration><![CDATA[METHOD PRIVATE Test_OutputsOffWhenStopped
]]></Declaration>
      <Implementation>
        <NWL>
          <XmlArchive>
            <Data>
              <o xml:space="preserve" t="NWLImplementationObject">
                <v n="NetworkListComment">""</v>
                <v n="DefaultViewMode">"Fbd"</v>
                <l2 n="NetworkList" cet="Network">
                  <o>
                    <v n="ILActive">false</v>
                    <v n="FBDValid">false</v>
                    <v n="ILValid">false</v>
                    <l2 n="ILLines" />
                    <v n="Comment">"TcUnit test start"</v>
                    <v n="Title">""</v>
                    <v n="Label">""</v>
                    <v n="OutCommented">false</v>
                    <l2 n="NetworkItems" cet="BoxTreeBox">
                      <o>
                        <v n="BoxType">"TcUnit.TEST"</v>
                        <o n="Instance" t="Operand">
                          <n n="Operand" />
                          <v n="Type">""</v>
                          <v n="Comment">""</v>
                          <v n="SymbolComment">""</v>
                          <v n="Address">""</v>
                          <o n="Flags" t="Flags">
                            <v n="Flags">0</v>
                            <v n="Fixed">false</v>
                            <v n="Extensible">false</v>
                          </o>
                          <v n="LValue">false</v>
                          <v n="Boolean">false</v>
                          <v n="IsInstance">true</v>
                          <v n="Id">1L</v>
                        </o>
                        <o n="OutputItems" t="OutputItemList">
                          <l2 n="OutputItems" />
                        </o>
                        <o n="Flags" t="Flags">
                          <v n="Flags">0</v>
                          <v n="Fixed">true</v>
                          <v n="Extensible">false</v>
                        </o>
                        <n n="InputFlags" />
                        <l2 n="InputItems" cet="BoxTreeOperand">
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">"'Test_OutputsOffWhenStopped'"</v>
                              <v n="Type">"T_MaxString"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">false</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">2L</v>
                            </o>
                            <v n="Id">3L</v>
                          </o>
                        </l2>
                        <o n="InputParam" t="ParamList">
                          <l2 n="Names" cet="String">
                            <v>TestName</v>
                          </l2>
                          <l2 n="Types" cet="String">
                            <v>T_MaxString</v>
                          </l2>
                        </o>
                        <o n="OutputParam" t="ParamList">
                          <l2 n="Names" />
                          <l2 n="Types" />
                        </o>
                        <v n="CallType" t="Operator">Function</v>
                        <v n="EN">false</v>
                        <v n="ENO">false</v>
                        <n n="STSnippet" />
                        <v n="ContainsExtensibleInputs">false</v>
                        <v n="ProvidesSTSnippet">false</v>
                        <v n="Id">4L</v>
                      </o>
                    </l2>
                    <l2 n="Connectors" />
                    <v n="Id">5L</v>
                  </o>
                  <o>
                    <v n="ILActive">false</v>
                    <v n="FBDValid">false</v>
                    <v n="ILValid">false</v>
                    <l2 n="ILLines" />
                    <v n="Comment">"group stopped"</v>
                    <v n="Title">""</v>
                    <v n="Label">""</v>
                    <v n="OutCommented">false</v>
                    <l2 n="NetworkItems" cet="BoxTreeBox">
                      <o>
                        <v n="BoxType">"T_SafeGroup"</v>
                        <o n="Instance" t="Operand">
                          <v n="Operand">"group_1"</v>
                          <v n="Type">"T_SafeGroup"</v>
                          <v n="Comment">""</v>
                          <v n="SymbolComment">""</v>
                          <v n="Address">""</v>
                          <o n="Flags" t="Flags">
                            <v n="Flags">0</v>
                            <v n="Fixed">false</v>
                            <v n="Extensible">false</v>
                          </o>
                          <v n="LValue">false</v>
                          <v n="Boolean">false</v>
                          <v n="IsInstance">true</v>
                          <v n="Id">6L</v>
                        </o>
                        <o n="OutputItems" t="OutputItemList">
                          <l2 n="OutputItems" cet="Operand">
                            <n />
                            <o>
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">7L</v>
                            </o>
                            <o>
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">8L</v>
                            </o>
                            <o>
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">9L</v>
                            </o>
                            <o>
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">10L</v>
                            </o>
                            <o>
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">11L</v>
                            </o>
                            <o>
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">12L</v>
                            </o>
                            <o>
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">13L</v>
                            </o>
                            <o>
                              <v n="Operand">""</v>
                              <v n="Type">"BYTE"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">false</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">14L</v>
                            </o>
                            <o>
                              <v n="Operand">""</v>
                              <v n="Type">"BYTE"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">false</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">15L</v>
                            </o>
                          </l2>
                        </o>
                        <o n="Flags" t="Flags">
                          <v n="Flags">0</v>
                          <v n="Fixed">true</v>
                          <v n="Extensible">false</v>
                        </o>
                        <n n="InputFlags" />
                        <l2 n="InputItems" cet="BoxTreeOperand">
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">"FALSE"</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">16L</v>
                            </o>
                            <v n="Id">17L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">"FALSE"</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">18L</v>
                            </o>
                            <v n="Id">19L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">20L</v>
                            </o>
                            <v n="Id">21L</v>
                          </o>
                        </l2>
                        <o n="InputParam" t="ParamList">
                          <l2 n="Names" cet="String">
                            <v>Run</v>
                            <v>ErrAck</v>
                            <v>ModuleFault</v>
                          </l2>
                          <l2 n="Types" cet="String">
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                          </l2>
                        </o>
                        <o n="OutputParam" t="ParamList">
                          <l2 n="Names" cet="String">
                            <v>ComErr</v>
                            <v>FbErr</v>
                            <v>OutErr</v>
                            <v>OtherErr</v>
                            <v>ComStartup</v>
                            <v>FbDeactive</v>
                            <v>FbRun</v>
                            <v>InRun</v>
                            <v>State</v>
                            <v>Diag</v>
                          </l2>
                          <l2 n="Types" cet="String">
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BYTE</v>
                            <v>BYTE</v>
                          </l2>
                        </o>
                        <v n="CallType" t="Operator">FunctionBlock</v>
                        <v n="EN">false</v>
                        <v n="ENO">false</v>
                        <n n="STSnippet" />
                        <v n="ContainsExtensibleInputs">false</v>
                        <v n="ProvidesSTSnippet">false</v>
                        <v n="Id">22L</v>
                      </o>
                    </l2>
                    <l2 n="Connectors" />
                    <v n="Id">23L</v>
                  </o>
                  <o>
                    <v n="ILActive">false</v>
                    <v n="FBDValid">false</v>
                    <v n="ILValid">false</v>
                    <l2 n="ILLines" />
                    <v n="Comment">"act"</v>
                    <v n="Title">""</v>
                    <v n="Label">""</v>
                    <v n="OutCommented">false</v>
                    <l2 n="NetworkItems" cet="BoxTreeBox">
                      <o>
                        <v n="BoxType">"T_SafeEStop"</v>
                        <o n="Instance" t="Operand">
                          <v n="Operand">"fb_1"</v>
                          <v n="Type">"T_SafeEStop"</v>
                          <v n="Comment">""</v>
                          <v n="SymbolComment">""</v>
                          <v n="Address">""</v>
                          <o n="Flags" t="Flags">
                            <v n="Flags">0</v>
                            <v n="Fixed">false</v>
                            <v n="Extensible">false</v>
                          </o>
                          <v n="LValue">false</v>
                          <v n="Boolean">false</v>
                          <v n="IsInstance">true</v>
                          <v n="Id">24L</v>
                        </o>
                        <o n="OutputItems" t="OutputItemList">
                          <l2 n="OutputItems" cet="Operand">
                            <n />
                            <o>
                              <v n="Operand">""</v>
                              <v n="Type">"BYTE"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">false</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">25L</v>
                            </o>
                            <o>
                              <v n="Operand">""</v>
                              <v n="Type">"WORD"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">false</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">26L</v>
                            </o>
                            <o>
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">27L</v>
                            </o>
                            <o>
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">28L</v>
                            </o>
                            <o>
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">29L</v>
                            </o>
                          </l2>
                        </o>
                        <o n="Flags" t="Flags">
                          <v n="Flags">0</v>
                          <v n="Fixed">true</v>
                          <v n="Extensible">false</v>
                        </o>
                        <n n="InputFlags" />
                        <l2 n="InputItems" cet="BoxTreeOperand">
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">30L</v>
                            </o>
                            <v n="Id">31L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">32L</v>
                            </o>
                            <v n="Id">33L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">34L</v>
                            </o>
                            <v n="Id">35L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">"TRUE"</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">36L</v>
                            </o>
                            <v n="Id">37L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">38L</v>
                            </o>
                            <v n="Id">39L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">40L</v>
                            </o>
                            <v n="Id">41L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">42L</v>
                            </o>
                            <v n="Id">43L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">44L</v>
                            </o>
                            <v n="Id">45L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">46L</v>
                            </o>
                            <v n="Id">47L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">48L</v>
                            </o>
                            <v n="Id">49L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">50L</v>
                            </o>
                            <v n="Id">51L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">""</v>
                              <v n="Type">"ST_SafeEStopParameters"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">false</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">52L</v>
                            </o>
                            <v n="Id">53L</v>
                          </o>
                        </l2>
                        <o n="InputParam" t="ParamList">
                          <l2 n="Names" cet="String">
                            <v>Restart</v>
                            <v>EDM1</v>
                            <v>EDM2</v>
                            <v>EStopIn1</v>
                            <v>EStopIn2</v>
                            <v>EStopIn3</v>
                            <v>EStopIn4</v>
                            <v>EStopIn5</v>
                            <v>EStopIn6</v>
                            <v>EStopIn7</v>
                            <v>EStopIn8</v>
                            <v>Parameters</v>
                          </l2>
                          <l2 n="Types" cet="String">
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>ST_SafeEStopParameters</v>
                          </l2>
                        </o>
                        <o n="OutputParam" t="ParamList">
                          <l2 n="Names" cet="String">
                            <v>Error</v>
                            <v>State</v>
                            <v>Diag</v>
                            <v>IsRunning</v>
                            <v>EStopOut</v>
                            <v>EStopDelOut</v>
                          </l2>
                          <l2 n="Types" cet="String">
                            <v>BOOL</v>
                            <v>BYTE</v>
                            <v>WORD</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                          </l2>
                        </o>
                        <v n="CallType" t="Operator">FunctionBlock</v>
                        <v n="EN">false</v>
                        <v n="ENO">false</v>
                        <n n="STSnippet" />
                        <v n="ContainsExtensibleInputs">false</v>
                        <v n="ProvidesSTSnippet">false</v>
                        <v n="Id">54L</v>
                      </o>
                    </l2>
                    <l2 n="Connectors" />
                    <v n="Id">55L</v>
                  </o>
                  <o>
                    <v n="ILActive">false</v>
                    <v n="FBDValid">false</v>
                    <v n="ILValid">false</v>
                    <l2 n="ILLines" />
                    <v n="Comment">"assert"</v>
                    <v n="Title">""</v>
                    <v n="Label">""</v>
                    <v n="OutCommented">false</v>
                    <l2 n="NetworkItems" cet="BoxTreeBox">
                      <o>
                        <v n="BoxType">"AssertEquals_BOOL"</v>
                        <o n="Instance" t="Operand">
                          <n n="Operand" />
                          <v n="Type">""</v>
                          <v n="Comment">""</v>
                          <v n="SymbolComment">""</v>
                          <v n="Address">""</v>
                          <o n="Flags" t="Flags">
                            <v n="Flags">0</v>
                            <v n="Fixed">false</v>
                            <v n="Extensible">false</v>
                          </o>
                          <v n="LValue">false</v>
                          <v n="Boolean">false</v>
                          <v n="IsInstance">true</v>
                          <v n="Id">56L</v>
                        </o>
                        <o n="OutputItems" t="OutputItemList">
                          <l2 n="OutputItems" />
                        </o>
                        <o n="Flags" t="Flags">
                          <v n="Flags">0</v>
                          <v n="Fixed">true</v>
                          <v n="Extensible">false</v>
                        </o>
                        <n n="InputFlags" />
                        <l2 n="InputItems" cet="BoxTreeOperand">
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">"FALSE"</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">57L</v>
                            </o>
                            <v n="Id">58L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">"fb_1.EStopOut"</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">59L</v>
                            </o>
                            <v n="Id">60L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">"'no output while the group is stopped'"</v>
                              <v n="Type">"T_MaxString"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">false</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">61L</v>
                            </o>
                            <v n="Id">62L</v>
                          </o>
                        </l2>
                        <o n="InputParam" t="ParamList">
                          <l2 n="Names" cet="String">
                            <v>Expected</v>
                            <v>Actual</v>
                            <v>Message</v>
                          </l2>
                          <l2 n="Types" cet="String">
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>T_MaxString</v>
                          </l2>
                        </o>
                        <o n="OutputParam" t="ParamList">
                          <l2 n="Names" />
                          <l2 n="Types" />
                        </o>
                        <v n="CallType" t="Operator">Method</v>
                        <v n="EN">false</v>
                        <v n="ENO">false</v>
                        <n n="STSnippet" />
                        <v n="ContainsExtensibleInputs">false</v>
                        <v n="ProvidesSTSnippet">false</v>
                        <v n="Id">63L</v>
                      </o>
                    </l2>
                    <l2 n="Connectors" />
                    <v n="Id">64L</v>
                  </o>
                  <o>
                    <v n="ILActive">false</v>
                    <v n="FBDValid">false</v>
                    <v n="ILValid">false</v>
                    <l2 n="ILLines" />
                    <v n="Comment">"assert"</v>
                    <v n="Title">""</v>
                    <v n="Label">""</v>
                    <v n="OutCommented">false</v>
                    <l2 n="NetworkItems" cet="BoxTreeBox">
                      <o>
                        <v n="BoxType">"AssertEquals_BYTE"</v>
                        <o n="Instance" t="Operand">
                          <n n="Operand" />
                          <v n="Type">""</v>
                          <v n="Comment">""</v>
                          <v n="SymbolComment">""</v>
                          <v n="Address">""</v>
                          <o n="Flags" t="Flags">
                            <v n="Flags">0</v>
                            <v n="Fixed">false</v>
                            <v n="Extensible">false</v>
                          </o>
                          <v n="LValue">false</v>
                          <v n="Boolean">false</v>
                          <v n="IsInstance">true</v>
                          <v n="Id">65L</v>
                        </o>
                        <o n="OutputItems" t="OutputItemList">
                          <l2 n="OutputItems" />
                        </o>
                        <o n="Flags" t="Flags">
                          <v n="Flags">0</v>
                          <v n="Fixed">true</v>
                          <v n="Extensible">false</v>
                        </o>
                        <n n="InputFlags" />
                        <l2 n="InputItems" cet="BoxTreeOperand">
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">"TO_BYTE(E_SafeFbState.Stop)"</v>
                              <v n="Type">"BYTE"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">false</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">66L</v>
                            </o>
                            <v n="Id">67L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">"fb_1.State"</v>
                              <v n="Type">"BYTE"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">false</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">68L</v>
                            </o>
                            <v n="Id">69L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">"'state STOP'"</v>
                              <v n="Type">"T_MaxString"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">false</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">70L</v>
                            </o>
                            <v n="Id">71L</v>
                          </o>
                        </l2>
                        <o n="InputParam" t="ParamList">
                          <l2 n="Names" cet="String">
                            <v>Expected</v>
                            <v>Actual</v>
                            <v>Message</v>
                          </l2>
                          <l2 n="Types" cet="String">
                            <v>BYTE</v>
                            <v>BYTE</v>
                            <v>T_MaxString</v>
                          </l2>
                        </o>
                        <o n="OutputParam" t="ParamList">
                          <l2 n="Names" />
                          <l2 n="Types" />
                        </o>
                        <v n="CallType" t="Operator">Method</v>
                        <v n="EN">false</v>
                        <v n="ENO">false</v>
                        <n n="STSnippet" />
                        <v n="ContainsExtensibleInputs">false</v>
                        <v n="ProvidesSTSnippet">false</v>
                        <v n="Id">72L</v>
                      </o>
                    </l2>
                    <l2 n="Connectors" />
                    <v n="Id">73L</v>
                  </o>
                  <o>
                    <v n="ILActive">false</v>
                    <v n="FBDValid">false</v>
                    <v n="ILValid">false</v>
                    <l2 n="ILLines" />
                    <v n="Comment">""</v>
                    <v n="Title">""</v>
                    <v n="Label">""</v>
                    <v n="OutCommented">false</v>
                    <l2 n="NetworkItems" cet="BoxTreeBox">
                      <o>
                        <v n="BoxType">"TEST_FINISHED_NAMED"</v>
                        <o n="Instance" t="Operand">
                          <n n="Operand" />
                          <v n="Type">""</v>
                          <v n="Comment">""</v>
                          <v n="SymbolComment">""</v>
                          <v n="Address">""</v>
                          <o n="Flags" t="Flags">
                            <v n="Flags">0</v>
                            <v n="Fixed">false</v>
                            <v n="Extensible">false</v>
                          </o>
                          <v n="LValue">false</v>
                          <v n="Boolean">false</v>
                          <v n="IsInstance">true</v>
                          <v n="Id">74L</v>
                        </o>
                        <o n="OutputItems" t="OutputItemList">
                          <l2 n="OutputItems" />
                        </o>
                        <o n="Flags" t="Flags">
                          <v n="Flags">0</v>
                          <v n="Fixed">true</v>
                          <v n="Extensible">false</v>
                        </o>
                        <n n="InputFlags" />
                        <l2 n="InputItems" cet="BoxTreeOperand">
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">"'Test_OutputsOffWhenStopped'"</v>
                              <v n="Type">"T_MaxString"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">false</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">75L</v>
                            </o>
                            <v n="Id">76L</v>
                          </o>
                        </l2>
                        <o n="InputParam" t="ParamList">
                          <l2 n="Names" cet="String">
                            <v>TestName</v>
                          </l2>
                          <l2 n="Types" cet="String">
                            <v>T_MaxString</v>
                          </l2>
                        </o>
                        <o n="OutputParam" t="ParamList">
                          <l2 n="Names" />
                          <l2 n="Types" />
                        </o>
                        <v n="CallType" t="Operator">Function</v>
                        <v n="EN">false</v>
                        <v n="ENO">false</v>
                        <n n="STSnippet" />
                        <v n="ContainsExtensibleInputs">false</v>
                        <v n="ProvidesSTSnippet">false</v>
                        <v n="Id">77L</v>
                      </o>
                    </l2>
                    <l2 n="Connectors" />
                    <v n="Id">78L</v>
                  </o>
                </l2>
                <v n="BranchCounter">0</v>
                <v n="ValidIds">true</v>
              </o>
            </Data>
            <TypeList>
              <Type n="Boolean">System.Boolean</Type>
              <Type n="BoxTreeBox">{acfc6f68-8e3a-4af5-bf81-3dd512095a46}</Type>
              <Type n="BoxTreeOperand">{9de7f100-1b87-424c-a62e-45b0cfc85ed2}</Type>
              <Type n="Flags">{668066f2-6069-46b3-8962-8db8d13d7db2}</Type>
              <Type n="Int32">System.Int32</Type>
              <Type n="Int64">System.Int64</Type>
              <Type n="Network">{d9a99d73-b633-47db-b876-a752acb25871}</Type>
              <Type n="NWLImplementationObject">{25e509de-33d4-4447-93f8-c9e4ea381c8b}</Type>
              <Type n="Operand">{c9b2f165-48a2-4a45-8326-3952d8a3d708}</Type>
              <Type n="Operator">{bffb3c53-f105-4e85-aba2-e30df579d75f}</Type>
              <Type n="OutputItemList">{f40d3e09-c02c-4522-a88c-dac23558cfc4}</Type>
              <Type n="ParamList">{71496971-9e0c-4677-a832-b9583b571130}</Type>
              <Type n="String">System.String</Type>
            </TypeList>
          </XmlArchive>
        </NWL>
      </Implementation>
    </Method>
    <Method Name="Test_RestartHeldBeforeEStopGivesEdmError" Id="{7108ca1a-4099-5e5a-ae72-96a29b8251e5}">
      <Declaration><![CDATA[METHOD PRIVATE Test_RestartHeldBeforeEStopGivesEdmError
]]></Declaration>
      <Implementation>
        <NWL>
          <XmlArchive>
            <Data>
              <o xml:space="preserve" t="NWLImplementationObject">
                <v n="NetworkListComment">""</v>
                <v n="DefaultViewMode">"Fbd"</v>
                <l2 n="NetworkList" cet="Network">
                  <o>
                    <v n="ILActive">false</v>
                    <v n="FBDValid">false</v>
                    <v n="ILValid">false</v>
                    <l2 n="ILLines" />
                    <v n="Comment">"TcUnit test start"</v>
                    <v n="Title">""</v>
                    <v n="Label">""</v>
                    <v n="OutCommented">false</v>
                    <l2 n="NetworkItems" cet="BoxTreeBox">
                      <o>
                        <v n="BoxType">"TcUnit.TEST"</v>
                        <o n="Instance" t="Operand">
                          <n n="Operand" />
                          <v n="Type">""</v>
                          <v n="Comment">""</v>
                          <v n="SymbolComment">""</v>
                          <v n="Address">""</v>
                          <o n="Flags" t="Flags">
                            <v n="Flags">0</v>
                            <v n="Fixed">false</v>
                            <v n="Extensible">false</v>
                          </o>
                          <v n="LValue">false</v>
                          <v n="Boolean">false</v>
                          <v n="IsInstance">true</v>
                          <v n="Id">1L</v>
                        </o>
                        <o n="OutputItems" t="OutputItemList">
                          <l2 n="OutputItems" />
                        </o>
                        <o n="Flags" t="Flags">
                          <v n="Flags">0</v>
                          <v n="Fixed">true</v>
                          <v n="Extensible">false</v>
                        </o>
                        <n n="InputFlags" />
                        <l2 n="InputItems" cet="BoxTreeOperand">
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">"'Test_RestartHeldBeforeEStopGivesEdmError'"</v>
                              <v n="Type">"T_MaxString"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">false</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">2L</v>
                            </o>
                            <v n="Id">3L</v>
                          </o>
                        </l2>
                        <o n="InputParam" t="ParamList">
                          <l2 n="Names" cet="String">
                            <v>TestName</v>
                          </l2>
                          <l2 n="Types" cet="String">
                            <v>T_MaxString</v>
                          </l2>
                        </o>
                        <o n="OutputParam" t="ParamList">
                          <l2 n="Names" />
                          <l2 n="Types" />
                        </o>
                        <v n="CallType" t="Operator">Function</v>
                        <v n="EN">false</v>
                        <v n="ENO">false</v>
                        <n n="STSnippet" />
                        <v n="ContainsExtensibleInputs">false</v>
                        <v n="ProvidesSTSnippet">false</v>
                        <v n="Id">4L</v>
                      </o>
                    </l2>
                    <l2 n="Connectors" />
                    <v n="Id">5L</v>
                  </o>
                  <o>
                    <v n="ILActive">false</v>
                    <v n="FBDValid">false</v>
                    <v n="ILValid">false</v>
                    <l2 n="ILLines" />
                    <v n="Comment">"group running"</v>
                    <v n="Title">""</v>
                    <v n="Label">""</v>
                    <v n="OutCommented">false</v>
                    <l2 n="NetworkItems" cet="BoxTreeBox">
                      <o>
                        <v n="BoxType">"T_SafeGroup"</v>
                        <o n="Instance" t="Operand">
                          <v n="Operand">"group_6"</v>
                          <v n="Type">"T_SafeGroup"</v>
                          <v n="Comment">""</v>
                          <v n="SymbolComment">""</v>
                          <v n="Address">""</v>
                          <o n="Flags" t="Flags">
                            <v n="Flags">0</v>
                            <v n="Fixed">false</v>
                            <v n="Extensible">false</v>
                          </o>
                          <v n="LValue">false</v>
                          <v n="Boolean">false</v>
                          <v n="IsInstance">true</v>
                          <v n="Id">6L</v>
                        </o>
                        <o n="OutputItems" t="OutputItemList">
                          <l2 n="OutputItems" cet="Operand">
                            <n />
                            <o>
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">7L</v>
                            </o>
                            <o>
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">8L</v>
                            </o>
                            <o>
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">9L</v>
                            </o>
                            <o>
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">10L</v>
                            </o>
                            <o>
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">11L</v>
                            </o>
                            <o>
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">12L</v>
                            </o>
                            <o>
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">13L</v>
                            </o>
                            <o>
                              <v n="Operand">""</v>
                              <v n="Type">"BYTE"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">false</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">14L</v>
                            </o>
                            <o>
                              <v n="Operand">""</v>
                              <v n="Type">"BYTE"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">false</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">15L</v>
                            </o>
                          </l2>
                        </o>
                        <o n="Flags" t="Flags">
                          <v n="Flags">0</v>
                          <v n="Fixed">true</v>
                          <v n="Extensible">false</v>
                        </o>
                        <n n="InputFlags" />
                        <l2 n="InputItems" cet="BoxTreeOperand">
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">"TRUE"</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">16L</v>
                            </o>
                            <v n="Id">17L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">"FALSE"</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">18L</v>
                            </o>
                            <v n="Id">19L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">20L</v>
                            </o>
                            <v n="Id">21L</v>
                          </o>
                        </l2>
                        <o n="InputParam" t="ParamList">
                          <l2 n="Names" cet="String">
                            <v>Run</v>
                            <v>ErrAck</v>
                            <v>ModuleFault</v>
                          </l2>
                          <l2 n="Types" cet="String">
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                          </l2>
                        </o>
                        <o n="OutputParam" t="ParamList">
                          <l2 n="Names" cet="String">
                            <v>ComErr</v>
                            <v>FbErr</v>
                            <v>OutErr</v>
                            <v>OtherErr</v>
                            <v>ComStartup</v>
                            <v>FbDeactive</v>
                            <v>FbRun</v>
                            <v>InRun</v>
                            <v>State</v>
                            <v>Diag</v>
                          </l2>
                          <l2 n="Types" cet="String">
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BYTE</v>
                            <v>BYTE</v>
                          </l2>
                        </o>
                        <v n="CallType" t="Operator">FunctionBlock</v>
                        <v n="EN">false</v>
                        <v n="ENO">false</v>
                        <n n="STSnippet" />
                        <v n="ContainsExtensibleInputs">false</v>
                        <v n="ProvidesSTSnippet">false</v>
                        <v n="Id">22L</v>
                      </o>
                    </l2>
                    <l2 n="Connectors" />
                    <v n="Id">23L</v>
                  </o>
                  <o>
                    <v n="ILActive">false</v>
                    <v n="FBDValid">false</v>
                    <v n="ILValid">false</v>
                    <l2 n="ILLines" />
                    <v n="Comment">"arrange: running with EDM feedback"</v>
                    <v n="Title">""</v>
                    <v n="Label">""</v>
                    <v n="OutCommented">false</v>
                    <l2 n="NetworkItems" cet="BoxTreeBox">
                      <o>
                        <v n="BoxType">"T_SafeEStop"</v>
                        <o n="Instance" t="Operand">
                          <v n="Operand">"fb_6"</v>
                          <v n="Type">"T_SafeEStop"</v>
                          <v n="Comment">""</v>
                          <v n="SymbolComment">""</v>
                          <v n="Address">""</v>
                          <o n="Flags" t="Flags">
                            <v n="Flags">0</v>
                            <v n="Fixed">false</v>
                            <v n="Extensible">false</v>
                          </o>
                          <v n="LValue">false</v>
                          <v n="Boolean">false</v>
                          <v n="IsInstance">true</v>
                          <v n="Id">24L</v>
                        </o>
                        <o n="OutputItems" t="OutputItemList">
                          <l2 n="OutputItems" cet="Operand">
                            <n />
                            <o>
                              <v n="Operand">""</v>
                              <v n="Type">"BYTE"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">false</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">25L</v>
                            </o>
                            <o>
                              <v n="Operand">""</v>
                              <v n="Type">"WORD"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">false</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">26L</v>
                            </o>
                            <o>
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">27L</v>
                            </o>
                            <o>
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">28L</v>
                            </o>
                            <o>
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">29L</v>
                            </o>
                          </l2>
                        </o>
                        <o n="Flags" t="Flags">
                          <v n="Flags">0</v>
                          <v n="Fixed">true</v>
                          <v n="Extensible">false</v>
                        </o>
                        <n n="InputFlags" />
                        <l2 n="InputItems" cet="BoxTreeOperand">
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">"FALSE"</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">30L</v>
                            </o>
                            <v n="Id">31L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">"TRUE"</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">32L</v>
                            </o>
                            <v n="Id">33L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">34L</v>
                            </o>
                            <v n="Id">35L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">"TRUE"</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">36L</v>
                            </o>
                            <v n="Id">37L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">38L</v>
                            </o>
                            <v n="Id">39L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">40L</v>
                            </o>
                            <v n="Id">41L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">42L</v>
                            </o>
                            <v n="Id">43L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">44L</v>
                            </o>
                            <v n="Id">45L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">46L</v>
                            </o>
                            <v n="Id">47L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">48L</v>
                            </o>
                            <v n="Id">49L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">50L</v>
                            </o>
                            <v n="Id">51L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">""</v>
                              <v n="Type">"ST_SafeEStopParameters"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">false</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">52L</v>
                            </o>
                            <v n="Id">53L</v>
                          </o>
                        </l2>
                        <o n="InputParam" t="ParamList">
                          <l2 n="Names" cet="String">
                            <v>Restart</v>
                            <v>EDM1</v>
                            <v>EDM2</v>
                            <v>EStopIn1</v>
                            <v>EStopIn2</v>
                            <v>EStopIn3</v>
                            <v>EStopIn4</v>
                            <v>EStopIn5</v>
                            <v>EStopIn6</v>
                            <v>EStopIn7</v>
                            <v>EStopIn8</v>
                            <v>Parameters</v>
                          </l2>
                          <l2 n="Types" cet="String">
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>ST_SafeEStopParameters</v>
                          </l2>
                        </o>
                        <o n="OutputParam" t="ParamList">
                          <l2 n="Names" cet="String">
                            <v>Error</v>
                            <v>State</v>
                            <v>Diag</v>
                            <v>IsRunning</v>
                            <v>EStopOut</v>
                            <v>EStopDelOut</v>
                          </l2>
                          <l2 n="Types" cet="String">
                            <v>BOOL</v>
                            <v>BYTE</v>
                            <v>WORD</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                          </l2>
                        </o>
                        <v n="CallType" t="Operator">FunctionBlock</v>
                        <v n="EN">false</v>
                        <v n="ENO">false</v>
                        <n n="STSnippet" />
                        <v n="ContainsExtensibleInputs">false</v>
                        <v n="ProvidesSTSnippet">false</v>
                        <v n="Id">54L</v>
                      </o>
                    </l2>
                    <l2 n="Connectors" />
                    <v n="Id">55L</v>
                  </o>
                  <o>
                    <v n="ILActive">false</v>
                    <v n="FBDValid">false</v>
                    <v n="ILValid">false</v>
                    <l2 n="ILLines" />
                    <v n="Comment">"group running"</v>
                    <v n="Title">""</v>
                    <v n="Label">""</v>
                    <v n="OutCommented">false</v>
                    <l2 n="NetworkItems" cet="BoxTreeBox">
                      <o>
                        <v n="BoxType">"T_SafeGroup"</v>
                        <o n="Instance" t="Operand">
                          <v n="Operand">"group_6"</v>
                          <v n="Type">"T_SafeGroup"</v>
                          <v n="Comment">""</v>
                          <v n="SymbolComment">""</v>
                          <v n="Address">""</v>
                          <o n="Flags" t="Flags">
                            <v n="Flags">0</v>
                            <v n="Fixed">false</v>
                            <v n="Extensible">false</v>
                          </o>
                          <v n="LValue">false</v>
                          <v n="Boolean">false</v>
                          <v n="IsInstance">true</v>
                          <v n="Id">56L</v>
                        </o>
                        <o n="OutputItems" t="OutputItemList">
                          <l2 n="OutputItems" cet="Operand">
                            <n />
                            <o>
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">57L</v>
                            </o>
                            <o>
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">58L</v>
                            </o>
                            <o>
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">59L</v>
                            </o>
                            <o>
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">60L</v>
                            </o>
                            <o>
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">61L</v>
                            </o>
                            <o>
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">62L</v>
                            </o>
                            <o>
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">63L</v>
                            </o>
                            <o>
                              <v n="Operand">""</v>
                              <v n="Type">"BYTE"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">false</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">64L</v>
                            </o>
                            <o>
                              <v n="Operand">""</v>
                              <v n="Type">"BYTE"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">false</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">65L</v>
                            </o>
                          </l2>
                        </o>
                        <o n="Flags" t="Flags">
                          <v n="Flags">0</v>
                          <v n="Fixed">true</v>
                          <v n="Extensible">false</v>
                        </o>
                        <n n="InputFlags" />
                        <l2 n="InputItems" cet="BoxTreeOperand">
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">"TRUE"</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">66L</v>
                            </o>
                            <v n="Id">67L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">"FALSE"</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">68L</v>
                            </o>
                            <v n="Id">69L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">70L</v>
                            </o>
                            <v n="Id">71L</v>
                          </o>
                        </l2>
                        <o n="InputParam" t="ParamList">
                          <l2 n="Names" cet="String">
                            <v>Run</v>
                            <v>ErrAck</v>
                            <v>ModuleFault</v>
                          </l2>
                          <l2 n="Types" cet="String">
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                          </l2>
                        </o>
                        <o n="OutputParam" t="ParamList">
                          <l2 n="Names" cet="String">
                            <v>ComErr</v>
                            <v>FbErr</v>
                            <v>OutErr</v>
                            <v>OtherErr</v>
                            <v>ComStartup</v>
                            <v>FbDeactive</v>
                            <v>FbRun</v>
                            <v>InRun</v>
                            <v>State</v>
                            <v>Diag</v>
                          </l2>
                          <l2 n="Types" cet="String">
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BYTE</v>
                            <v>BYTE</v>
                          </l2>
                        </o>
                        <v n="CallType" t="Operator">FunctionBlock</v>
                        <v n="EN">false</v>
                        <v n="ENO">false</v>
                        <n n="STSnippet" />
                        <v n="ContainsExtensibleInputs">false</v>
                        <v n="ProvidesSTSnippet">false</v>
                        <v n="Id">72L</v>
                      </o>
                    </l2>
                    <l2 n="Connectors" />
                    <v n="Id">73L</v>
                  </o>
                  <o>
                    <v n="ILActive">false</v>
                    <v n="FBDValid">false</v>
                    <v n="ILValid">false</v>
                    <l2 n="ILLines" />
                    <v n="Comment">""</v>
                    <v n="Title">""</v>
                    <v n="Label">""</v>
                    <v n="OutCommented">false</v>
                    <l2 n="NetworkItems" cet="BoxTreeBox">
                      <o>
                        <v n="BoxType">"T_SafeEStop"</v>
                        <o n="Instance" t="Operand">
                          <v n="Operand">"fb_6"</v>
                          <v n="Type">"T_SafeEStop"</v>
                          <v n="Comment">""</v>
                          <v n="SymbolComment">""</v>
                          <v n="Address">""</v>
                          <o n="Flags" t="Flags">
                            <v n="Flags">0</v>
                            <v n="Fixed">false</v>
                            <v n="Extensible">false</v>
                          </o>
                          <v n="LValue">false</v>
                          <v n="Boolean">false</v>
                          <v n="IsInstance">true</v>
                          <v n="Id">74L</v>
                        </o>
                        <o n="OutputItems" t="OutputItemList">
                          <l2 n="OutputItems" cet="Operand">
                            <n />
                            <o>
                              <v n="Operand">""</v>
                              <v n="Type">"BYTE"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">false</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">75L</v>
                            </o>
                            <o>
                              <v n="Operand">""</v>
                              <v n="Type">"WORD"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">false</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">76L</v>
                            </o>
                            <o>
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">77L</v>
                            </o>
                            <o>
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">78L</v>
                            </o>
                            <o>
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">79L</v>
                            </o>
                          </l2>
                        </o>
                        <o n="Flags" t="Flags">
                          <v n="Flags">0</v>
                          <v n="Fixed">true</v>
                          <v n="Extensible">false</v>
                        </o>
                        <n n="InputFlags" />
                        <l2 n="InputItems" cet="BoxTreeOperand">
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">"TRUE"</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">80L</v>
                            </o>
                            <v n="Id">81L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">"TRUE"</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">82L</v>
                            </o>
                            <v n="Id">83L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">84L</v>
                            </o>
                            <v n="Id">85L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">"TRUE"</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">86L</v>
                            </o>
                            <v n="Id">87L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">88L</v>
                            </o>
                            <v n="Id">89L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">90L</v>
                            </o>
                            <v n="Id">91L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">92L</v>
                            </o>
                            <v n="Id">93L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">94L</v>
                            </o>
                            <v n="Id">95L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">96L</v>
                            </o>
                            <v n="Id">97L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">98L</v>
                            </o>
                            <v n="Id">99L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">100L</v>
                            </o>
                            <v n="Id">101L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">""</v>
                              <v n="Type">"ST_SafeEStopParameters"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">false</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">102L</v>
                            </o>
                            <v n="Id">103L</v>
                          </o>
                        </l2>
                        <o n="InputParam" t="ParamList">
                          <l2 n="Names" cet="String">
                            <v>Restart</v>
                            <v>EDM1</v>
                            <v>EDM2</v>
                            <v>EStopIn1</v>
                            <v>EStopIn2</v>
                            <v>EStopIn3</v>
                            <v>EStopIn4</v>
                            <v>EStopIn5</v>
                            <v>EStopIn6</v>
                            <v>EStopIn7</v>
                            <v>EStopIn8</v>
                            <v>Parameters</v>
                          </l2>
                          <l2 n="Types" cet="String">
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>ST_SafeEStopParameters</v>
                          </l2>
                        </o>
                        <o n="OutputParam" t="ParamList">
                          <l2 n="Names" cet="String">
                            <v>Error</v>
                            <v>State</v>
                            <v>Diag</v>
                            <v>IsRunning</v>
                            <v>EStopOut</v>
                            <v>EStopDelOut</v>
                          </l2>
                          <l2 n="Types" cet="String">
                            <v>BOOL</v>
                            <v>BYTE</v>
                            <v>WORD</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                          </l2>
                        </o>
                        <v n="CallType" t="Operator">FunctionBlock</v>
                        <v n="EN">false</v>
                        <v n="ENO">false</v>
                        <n n="STSnippet" />
                        <v n="ContainsExtensibleInputs">false</v>
                        <v n="ProvidesSTSnippet">false</v>
                        <v n="Id">104L</v>
                      </o>
                    </l2>
                    <l2 n="Connectors" />
                    <v n="Id">105L</v>
                  </o>
                  <o>
                    <v n="ILActive">false</v>
                    <v n="FBDValid">false</v>
                    <v n="ILValid">false</v>
                    <l2 n="ILLines" />
                    <v n="Comment">"group running"</v>
                    <v n="Title">""</v>
                    <v n="Label">""</v>
                    <v n="OutCommented">false</v>
                    <l2 n="NetworkItems" cet="BoxTreeBox">
                      <o>
                        <v n="BoxType">"T_SafeGroup"</v>
                        <o n="Instance" t="Operand">
                          <v n="Operand">"group_6"</v>
                          <v n="Type">"T_SafeGroup"</v>
                          <v n="Comment">""</v>
                          <v n="SymbolComment">""</v>
                          <v n="Address">""</v>
                          <o n="Flags" t="Flags">
                            <v n="Flags">0</v>
                            <v n="Fixed">false</v>
                            <v n="Extensible">false</v>
                          </o>
                          <v n="LValue">false</v>
                          <v n="Boolean">false</v>
                          <v n="IsInstance">true</v>
                          <v n="Id">106L</v>
                        </o>
                        <o n="OutputItems" t="OutputItemList">
                          <l2 n="OutputItems" cet="Operand">
                            <n />
                            <o>
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">107L</v>
                            </o>
                            <o>
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">108L</v>
                            </o>
                            <o>
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">109L</v>
                            </o>
                            <o>
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">110L</v>
                            </o>
                            <o>
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">111L</v>
                            </o>
                            <o>
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">112L</v>
                            </o>
                            <o>
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">113L</v>
                            </o>
                            <o>
                              <v n="Operand">""</v>
                              <v n="Type">"BYTE"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">false</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">114L</v>
                            </o>
                            <o>
                              <v n="Operand">""</v>
                              <v n="Type">"BYTE"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">false</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">115L</v>
                            </o>
                          </l2>
                        </o>
                        <o n="Flags" t="Flags">
                          <v n="Flags">0</v>
                          <v n="Fixed">true</v>
                          <v n="Extensible">false</v>
                        </o>
                        <n n="InputFlags" />
                        <l2 n="InputItems" cet="BoxTreeOperand">
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">"TRUE"</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">116L</v>
                            </o>
                            <v n="Id">117L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">"FALSE"</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">118L</v>
                            </o>
                            <v n="Id">119L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">120L</v>
                            </o>
                            <v n="Id">121L</v>
                          </o>
                        </l2>
                        <o n="InputParam" t="ParamList">
                          <l2 n="Names" cet="String">
                            <v>Run</v>
                            <v>ErrAck</v>
                            <v>ModuleFault</v>
                          </l2>
                          <l2 n="Types" cet="String">
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                          </l2>
                        </o>
                        <o n="OutputParam" t="ParamList">
                          <l2 n="Names" cet="String">
                            <v>ComErr</v>
                            <v>FbErr</v>
                            <v>OutErr</v>
                            <v>OtherErr</v>
                            <v>ComStartup</v>
                            <v>FbDeactive</v>
                            <v>FbRun</v>
                            <v>InRun</v>
                            <v>State</v>
                            <v>Diag</v>
                          </l2>
                          <l2 n="Types" cet="String">
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BYTE</v>
                            <v>BYTE</v>
                          </l2>
                        </o>
                        <v n="CallType" t="Operator">FunctionBlock</v>
                        <v n="EN">false</v>
                        <v n="ENO">false</v>
                        <n n="STSnippet" />
                        <v n="ContainsExtensibleInputs">false</v>
                        <v n="ProvidesSTSnippet">false</v>
                        <v n="Id">122L</v>
                      </o>
                    </l2>
                    <l2 n="Connectors" />
                    <v n="Id">123L</v>
                  </o>
                  <o>
                    <v n="ILActive">false</v>
                    <v n="FBDValid">false</v>
                    <v n="ILValid">false</v>
                    <l2 n="ILLines" />
                    <v n="Comment">""</v>
                    <v n="Title">""</v>
                    <v n="Label">""</v>
                    <v n="OutCommented">false</v>
                    <l2 n="NetworkItems" cet="BoxTreeBox">
                      <o>
                        <v n="BoxType">"T_SafeEStop"</v>
                        <o n="Instance" t="Operand">
                          <v n="Operand">"fb_6"</v>
                          <v n="Type">"T_SafeEStop"</v>
                          <v n="Comment">""</v>
                          <v n="SymbolComment">""</v>
                          <v n="Address">""</v>
                          <o n="Flags" t="Flags">
                            <v n="Flags">0</v>
                            <v n="Fixed">false</v>
                            <v n="Extensible">false</v>
                          </o>
                          <v n="LValue">false</v>
                          <v n="Boolean">false</v>
                          <v n="IsInstance">true</v>
                          <v n="Id">124L</v>
                        </o>
                        <o n="OutputItems" t="OutputItemList">
                          <l2 n="OutputItems" cet="Operand">
                            <n />
                            <o>
                              <v n="Operand">""</v>
                              <v n="Type">"BYTE"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">false</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">125L</v>
                            </o>
                            <o>
                              <v n="Operand">""</v>
                              <v n="Type">"WORD"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">false</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">126L</v>
                            </o>
                            <o>
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">127L</v>
                            </o>
                            <o>
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">128L</v>
                            </o>
                            <o>
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">129L</v>
                            </o>
                          </l2>
                        </o>
                        <o n="Flags" t="Flags">
                          <v n="Flags">0</v>
                          <v n="Fixed">true</v>
                          <v n="Extensible">false</v>
                        </o>
                        <n n="InputFlags" />
                        <l2 n="InputItems" cet="BoxTreeOperand">
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">"FALSE"</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">130L</v>
                            </o>
                            <v n="Id">131L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">"TRUE"</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">132L</v>
                            </o>
                            <v n="Id">133L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">134L</v>
                            </o>
                            <v n="Id">135L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">"TRUE"</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">136L</v>
                            </o>
                            <v n="Id">137L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">138L</v>
                            </o>
                            <v n="Id">139L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">140L</v>
                            </o>
                            <v n="Id">141L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">142L</v>
                            </o>
                            <v n="Id">143L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">144L</v>
                            </o>
                            <v n="Id">145L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">146L</v>
                            </o>
                            <v n="Id">147L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">148L</v>
                            </o>
                            <v n="Id">149L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">150L</v>
                            </o>
                            <v n="Id">151L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">""</v>
                              <v n="Type">"ST_SafeEStopParameters"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">false</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">152L</v>
                            </o>
                            <v n="Id">153L</v>
                          </o>
                        </l2>
                        <o n="InputParam" t="ParamList">
                          <l2 n="Names" cet="String">
                            <v>Restart</v>
                            <v>EDM1</v>
                            <v>EDM2</v>
                            <v>EStopIn1</v>
                            <v>EStopIn2</v>
                            <v>EStopIn3</v>
                            <v>EStopIn4</v>
                            <v>EStopIn5</v>
                            <v>EStopIn6</v>
                            <v>EStopIn7</v>
                            <v>EStopIn8</v>
                            <v>Parameters</v>
                          </l2>
                          <l2 n="Types" cet="String">
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>ST_SafeEStopParameters</v>
                          </l2>
                        </o>
                        <o n="OutputParam" t="ParamList">
                          <l2 n="Names" cet="String">
                            <v>Error</v>
                            <v>State</v>
                            <v>Diag</v>
                            <v>IsRunning</v>
                            <v>EStopOut</v>
                            <v>EStopDelOut</v>
                          </l2>
                          <l2 n="Types" cet="String">
                            <v>BOOL</v>
                            <v>BYTE</v>
                            <v>WORD</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                          </l2>
                        </o>
                        <v n="CallType" t="Operator">FunctionBlock</v>
                        <v n="EN">false</v>
                        <v n="ENO">false</v>
                        <n n="STSnippet" />
                        <v n="ContainsExtensibleInputs">false</v>
                        <v n="ProvidesSTSnippet">false</v>
                        <v n="Id">154L</v>
                      </o>
                    </l2>
                    <l2 n="Connectors" />
                    <v n="Id">155L</v>
                  </o>
                  <o>
                    <v n="ILActive">false</v>
                    <v n="FBDValid">false</v>
                    <v n="ILValid">false</v>
                    <l2 n="ILLines" />
                    <v n="Comment">"group running"</v>
                    <v n="Title">""</v>
                    <v n="Label">""</v>
                    <v n="OutCommented">false</v>
                    <l2 n="NetworkItems" cet="BoxTreeBox">
                      <o>
                        <v n="BoxType">"T_SafeGroup"</v>
                        <o n="Instance" t="Operand">
                          <v n="Operand">"group_6"</v>
                          <v n="Type">"T_SafeGroup"</v>
                          <v n="Comment">""</v>
                          <v n="SymbolComment">""</v>
                          <v n="Address">""</v>
                          <o n="Flags" t="Flags">
                            <v n="Flags">0</v>
                            <v n="Fixed">false</v>
                            <v n="Extensible">false</v>
                          </o>
                          <v n="LValue">false</v>
                          <v n="Boolean">false</v>
                          <v n="IsInstance">true</v>
                          <v n="Id">156L</v>
                        </o>
                        <o n="OutputItems" t="OutputItemList">
                          <l2 n="OutputItems" cet="Operand">
                            <n />
                            <o>
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">157L</v>
                            </o>
                            <o>
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">158L</v>
                            </o>
                            <o>
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">159L</v>
                            </o>
                            <o>
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">160L</v>
                            </o>
                            <o>
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">161L</v>
                            </o>
                            <o>
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">162L</v>
                            </o>
                            <o>
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">163L</v>
                            </o>
                            <o>
                              <v n="Operand">""</v>
                              <v n="Type">"BYTE"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">false</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">164L</v>
                            </o>
                            <o>
                              <v n="Operand">""</v>
                              <v n="Type">"BYTE"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">false</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">165L</v>
                            </o>
                          </l2>
                        </o>
                        <o n="Flags" t="Flags">
                          <v n="Flags">0</v>
                          <v n="Fixed">true</v>
                          <v n="Extensible">false</v>
                        </o>
                        <n n="InputFlags" />
                        <l2 n="InputItems" cet="BoxTreeOperand">
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">"TRUE"</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">166L</v>
                            </o>
                            <v n="Id">167L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">"FALSE"</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">168L</v>
                            </o>
                            <v n="Id">169L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">170L</v>
                            </o>
                            <v n="Id">171L</v>
                          </o>
                        </l2>
                        <o n="InputParam" t="ParamList">
                          <l2 n="Names" cet="String">
                            <v>Run</v>
                            <v>ErrAck</v>
                            <v>ModuleFault</v>
                          </l2>
                          <l2 n="Types" cet="String">
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                          </l2>
                        </o>
                        <o n="OutputParam" t="ParamList">
                          <l2 n="Names" cet="String">
                            <v>ComErr</v>
                            <v>FbErr</v>
                            <v>OutErr</v>
                            <v>OtherErr</v>
                            <v>ComStartup</v>
                            <v>FbDeactive</v>
                            <v>FbRun</v>
                            <v>InRun</v>
                            <v>State</v>
                            <v>Diag</v>
                          </l2>
                          <l2 n="Types" cet="String">
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BYTE</v>
                            <v>BYTE</v>
                          </l2>
                        </o>
                        <v n="CallType" t="Operator">FunctionBlock</v>
                        <v n="EN">false</v>
                        <v n="ENO">false</v>
                        <n n="STSnippet" />
                        <v n="ContainsExtensibleInputs">false</v>
                        <v n="ProvidesSTSnippet">false</v>
                        <v n="Id">172L</v>
                      </o>
                    </l2>
                    <l2 n="Connectors" />
                    <v n="Id">173L</v>
                  </o>
                  <o>
                    <v n="ILActive">false</v>
                    <v n="FBDValid">false</v>
                    <v n="ILValid">false</v>
                    <l2 n="ILLines" />
                    <v n="Comment">"contactors pulled in -&gt; EDM1 = 0"</v>
                    <v n="Title">""</v>
                    <v n="Label">""</v>
                    <v n="OutCommented">false</v>
                    <l2 n="NetworkItems" cet="BoxTreeBox">
                      <o>
                        <v n="BoxType">"T_SafeEStop"</v>
                        <o n="Instance" t="Operand">
                          <v n="Operand">"fb_6"</v>
                          <v n="Type">"T_SafeEStop"</v>
                          <v n="Comment">""</v>
                          <v n="SymbolComment">""</v>
                          <v n="Address">""</v>
                          <o n="Flags" t="Flags">
                            <v n="Flags">0</v>
                            <v n="Fixed">false</v>
                            <v n="Extensible">false</v>
                          </o>
                          <v n="LValue">false</v>
                          <v n="Boolean">false</v>
                          <v n="IsInstance">true</v>
                          <v n="Id">174L</v>
                        </o>
                        <o n="OutputItems" t="OutputItemList">
                          <l2 n="OutputItems" cet="Operand">
                            <n />
                            <o>
                              <v n="Operand">""</v>
                              <v n="Type">"BYTE"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">false</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">175L</v>
                            </o>
                            <o>
                              <v n="Operand">""</v>
                              <v n="Type">"WORD"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">false</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">176L</v>
                            </o>
                            <o>
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">177L</v>
                            </o>
                            <o>
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">178L</v>
                            </o>
                            <o>
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">179L</v>
                            </o>
                          </l2>
                        </o>
                        <o n="Flags" t="Flags">
                          <v n="Flags">0</v>
                          <v n="Fixed">true</v>
                          <v n="Extensible">false</v>
                        </o>
                        <n n="InputFlags" />
                        <l2 n="InputItems" cet="BoxTreeOperand">
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">"FALSE"</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">180L</v>
                            </o>
                            <v n="Id">181L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">"FALSE"</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">182L</v>
                            </o>
                            <v n="Id">183L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">184L</v>
                            </o>
                            <v n="Id">185L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">"TRUE"</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">186L</v>
                            </o>
                            <v n="Id">187L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">188L</v>
                            </o>
                            <v n="Id">189L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">190L</v>
                            </o>
                            <v n="Id">191L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">192L</v>
                            </o>
                            <v n="Id">193L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">194L</v>
                            </o>
                            <v n="Id">195L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">196L</v>
                            </o>
                            <v n="Id">197L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">198L</v>
                            </o>
                            <v n="Id">199L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">200L</v>
                            </o>
                            <v n="Id">201L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">""</v>
                              <v n="Type">"ST_SafeEStopParameters"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">false</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">202L</v>
                            </o>
                            <v n="Id">203L</v>
                          </o>
                        </l2>
                        <o n="InputParam" t="ParamList">
                          <l2 n="Names" cet="String">
                            <v>Restart</v>
                            <v>EDM1</v>
                            <v>EDM2</v>
                            <v>EStopIn1</v>
                            <v>EStopIn2</v>
                            <v>EStopIn3</v>
                            <v>EStopIn4</v>
                            <v>EStopIn5</v>
                            <v>EStopIn6</v>
                            <v>EStopIn7</v>
                            <v>EStopIn8</v>
                            <v>Parameters</v>
                          </l2>
                          <l2 n="Types" cet="String">
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>ST_SafeEStopParameters</v>
                          </l2>
                        </o>
                        <o n="OutputParam" t="ParamList">
                          <l2 n="Names" cet="String">
                            <v>Error</v>
                            <v>State</v>
                            <v>Diag</v>
                            <v>IsRunning</v>
                            <v>EStopOut</v>
                            <v>EStopDelOut</v>
                          </l2>
                          <l2 n="Types" cet="String">
                            <v>BOOL</v>
                            <v>BYTE</v>
                            <v>WORD</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                          </l2>
                        </o>
                        <v n="CallType" t="Operator">FunctionBlock</v>
                        <v n="EN">false</v>
                        <v n="ENO">false</v>
                        <n n="STSnippet" />
                        <v n="ContainsExtensibleInputs">false</v>
                        <v n="ProvidesSTSnippet">false</v>
                        <v n="Id">204L</v>
                      </o>
                    </l2>
                    <l2 n="Connectors" />
                    <v n="Id">205L</v>
                  </o>
                  <o>
                    <v n="ILActive">false</v>
                    <v n="FBDValid">false</v>
                    <v n="ILValid">false</v>
                    <l2 n="ILLines" />
                    <v n="Comment">"group running"</v>
                    <v n="Title">""</v>
                    <v n="Label">""</v>
                    <v n="OutCommented">false</v>
                    <l2 n="NetworkItems" cet="BoxTreeBox">
                      <o>
                        <v n="BoxType">"T_SafeGroup"</v>
                        <o n="Instance" t="Operand">
                          <v n="Operand">"group_6"</v>
                          <v n="Type">"T_SafeGroup"</v>
                          <v n="Comment">""</v>
                          <v n="SymbolComment">""</v>
                          <v n="Address">""</v>
                          <o n="Flags" t="Flags">
                            <v n="Flags">0</v>
                            <v n="Fixed">false</v>
                            <v n="Extensible">false</v>
                          </o>
                          <v n="LValue">false</v>
                          <v n="Boolean">false</v>
                          <v n="IsInstance">true</v>
                          <v n="Id">206L</v>
                        </o>
                        <o n="OutputItems" t="OutputItemList">
                          <l2 n="OutputItems" cet="Operand">
                            <n />
                            <o>
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">207L</v>
                            </o>
                            <o>
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">208L</v>
                            </o>
                            <o>
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">209L</v>
                            </o>
                            <o>
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">210L</v>
                            </o>
                            <o>
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">211L</v>
                            </o>
                            <o>
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">212L</v>
                            </o>
                            <o>
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">213L</v>
                            </o>
                            <o>
                              <v n="Operand">""</v>
                              <v n="Type">"BYTE"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">false</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">214L</v>
                            </o>
                            <o>
                              <v n="Operand">""</v>
                              <v n="Type">"BYTE"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">false</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">215L</v>
                            </o>
                          </l2>
                        </o>
                        <o n="Flags" t="Flags">
                          <v n="Flags">0</v>
                          <v n="Fixed">true</v>
                          <v n="Extensible">false</v>
                        </o>
                        <n n="InputFlags" />
                        <l2 n="InputItems" cet="BoxTreeOperand">
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">"TRUE"</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">216L</v>
                            </o>
                            <v n="Id">217L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">"FALSE"</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">218L</v>
                            </o>
                            <v n="Id">219L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">220L</v>
                            </o>
                            <v n="Id">221L</v>
                          </o>
                        </l2>
                        <o n="InputParam" t="ParamList">
                          <l2 n="Names" cet="String">
                            <v>Run</v>
                            <v>ErrAck</v>
                            <v>ModuleFault</v>
                          </l2>
                          <l2 n="Types" cet="String">
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                          </l2>
                        </o>
                        <o n="OutputParam" t="ParamList">
                          <l2 n="Names" cet="String">
                            <v>ComErr</v>
                            <v>FbErr</v>
                            <v>OutErr</v>
                            <v>OtherErr</v>
                            <v>ComStartup</v>
                            <v>FbDeactive</v>
                            <v>FbRun</v>
                            <v>InRun</v>
                            <v>State</v>
                            <v>Diag</v>
                          </l2>
                          <l2 n="Types" cet="String">
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BYTE</v>
                            <v>BYTE</v>
                          </l2>
                        </o>
                        <v n="CallType" t="Operator">FunctionBlock</v>
                        <v n="EN">false</v>
                        <v n="ENO">false</v>
                        <n n="STSnippet" />
                        <v n="ContainsExtensibleInputs">false</v>
                        <v n="ProvidesSTSnippet">false</v>
                        <v n="Id">222L</v>
                      </o>
                    </l2>
                    <l2 n="Connectors" />
                    <v n="Id">223L</v>
                  </o>
                  <o>
                    <v n="ILActive">false</v>
                    <v n="FBDValid">false</v>
                    <v n="ILValid">false</v>
                    <l2 n="ILLines" />
                    <v n="Comment">"act: restart held, e-stop pressed before the contactors drop out"</v>
                    <v n="Title">""</v>
                    <v n="Label">""</v>
                    <v n="OutCommented">false</v>
                    <l2 n="NetworkItems" cet="BoxTreeBox">
                      <o>
                        <v n="BoxType">"T_SafeEStop"</v>
                        <o n="Instance" t="Operand">
                          <v n="Operand">"fb_6"</v>
                          <v n="Type">"T_SafeEStop"</v>
                          <v n="Comment">""</v>
                          <v n="SymbolComment">""</v>
                          <v n="Address">""</v>
                          <o n="Flags" t="Flags">
                            <v n="Flags">0</v>
                            <v n="Fixed">false</v>
                            <v n="Extensible">false</v>
                          </o>
                          <v n="LValue">false</v>
                          <v n="Boolean">false</v>
                          <v n="IsInstance">true</v>
                          <v n="Id">224L</v>
                        </o>
                        <o n="OutputItems" t="OutputItemList">
                          <l2 n="OutputItems" cet="Operand">
                            <n />
                            <o>
                              <v n="Operand">""</v>
                              <v n="Type">"BYTE"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">false</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">225L</v>
                            </o>
                            <o>
                              <v n="Operand">""</v>
                              <v n="Type">"WORD"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">false</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">226L</v>
                            </o>
                            <o>
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">227L</v>
                            </o>
                            <o>
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">228L</v>
                            </o>
                            <o>
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">229L</v>
                            </o>
                          </l2>
                        </o>
                        <o n="Flags" t="Flags">
                          <v n="Flags">0</v>
                          <v n="Fixed">true</v>
                          <v n="Extensible">false</v>
                        </o>
                        <n n="InputFlags" />
                        <l2 n="InputItems" cet="BoxTreeOperand">
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">"TRUE"</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">230L</v>
                            </o>
                            <v n="Id">231L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">"FALSE"</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">232L</v>
                            </o>
                            <v n="Id">233L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">234L</v>
                            </o>
                            <v n="Id">235L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">"FALSE"</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">236L</v>
                            </o>
                            <v n="Id">237L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">238L</v>
                            </o>
                            <v n="Id">239L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">240L</v>
                            </o>
                            <v n="Id">241L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">242L</v>
                            </o>
                            <v n="Id">243L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">244L</v>
                            </o>
                            <v n="Id">245L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">246L</v>
                            </o>
                            <v n="Id">247L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">248L</v>
                            </o>
                            <v n="Id">249L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">250L</v>
                            </o>
                            <v n="Id">251L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">""</v>
                              <v n="Type">"ST_SafeEStopParameters"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">false</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">252L</v>
                            </o>
                            <v n="Id">253L</v>
                          </o>
                        </l2>
                        <o n="InputParam" t="ParamList">
                          <l2 n="Names" cet="String">
                            <v>Restart</v>
                            <v>EDM1</v>
                            <v>EDM2</v>
                            <v>EStopIn1</v>
                            <v>EStopIn2</v>
                            <v>EStopIn3</v>
                            <v>EStopIn4</v>
                            <v>EStopIn5</v>
                            <v>EStopIn6</v>
                            <v>EStopIn7</v>
                            <v>EStopIn8</v>
                            <v>Parameters</v>
                          </l2>
                          <l2 n="Types" cet="String">
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>ST_SafeEStopParameters</v>
                          </l2>
                        </o>
                        <o n="OutputParam" t="ParamList">
                          <l2 n="Names" cet="String">
                            <v>Error</v>
                            <v>State</v>
                            <v>Diag</v>
                            <v>IsRunning</v>
                            <v>EStopOut</v>
                            <v>EStopDelOut</v>
                          </l2>
                          <l2 n="Types" cet="String">
                            <v>BOOL</v>
                            <v>BYTE</v>
                            <v>WORD</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                          </l2>
                        </o>
                        <v n="CallType" t="Operator">FunctionBlock</v>
                        <v n="EN">false</v>
                        <v n="ENO">false</v>
                        <n n="STSnippet" />
                        <v n="ContainsExtensibleInputs">false</v>
                        <v n="ProvidesSTSnippet">false</v>
                        <v n="Id">254L</v>
                      </o>
                    </l2>
                    <l2 n="Connectors" />
                    <v n="Id">255L</v>
                  </o>
                  <o>
                    <v n="ILActive">false</v>
                    <v n="FBDValid">false</v>
                    <v n="ILValid">false</v>
                    <l2 n="ILLines" />
                    <v n="Comment">"assert"</v>
                    <v n="Title">""</v>
                    <v n="Label">""</v>
                    <v n="OutCommented">false</v>
                    <l2 n="NetworkItems" cet="BoxTreeBox">
                      <o>
                        <v n="BoxType">"AssertEquals_BOOL"</v>
                        <o n="Instance" t="Operand">
                          <n n="Operand" />
                          <v n="Type">""</v>
                          <v n="Comment">""</v>
                          <v n="SymbolComment">""</v>
                          <v n="Address">""</v>
                          <o n="Flags" t="Flags">
                            <v n="Flags">0</v>
                            <v n="Fixed">false</v>
                            <v n="Extensible">false</v>
                          </o>
                          <v n="LValue">false</v>
                          <v n="Boolean">false</v>
                          <v n="IsInstance">true</v>
                          <v n="Id">256L</v>
                        </o>
                        <o n="OutputItems" t="OutputItemList">
                          <l2 n="OutputItems" />
                        </o>
                        <o n="Flags" t="Flags">
                          <v n="Flags">0</v>
                          <v n="Fixed">true</v>
                          <v n="Extensible">false</v>
                        </o>
                        <n n="InputFlags" />
                        <l2 n="InputItems" cet="BoxTreeOperand">
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">"TRUE"</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">257L</v>
                            </o>
                            <v n="Id">258L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">"fb_6.Error"</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">259L</v>
                            </o>
                            <v n="Id">260L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">"'immediate EDM check with restart held (sample 3)'"</v>
                              <v n="Type">"T_MaxString"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">false</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">261L</v>
                            </o>
                            <v n="Id">262L</v>
                          </o>
                        </l2>
                        <o n="InputParam" t="ParamList">
                          <l2 n="Names" cet="String">
                            <v>Expected</v>
                            <v>Actual</v>
                            <v>Message</v>
                          </l2>
                          <l2 n="Types" cet="String">
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>T_MaxString</v>
                          </l2>
                        </o>
                        <o n="OutputParam" t="ParamList">
                          <l2 n="Names" />
                          <l2 n="Types" />
                        </o>
                        <v n="CallType" t="Operator">Method</v>
                        <v n="EN">false</v>
                        <v n="ENO">false</v>
                        <n n="STSnippet" />
                        <v n="ContainsExtensibleInputs">false</v>
                        <v n="ProvidesSTSnippet">false</v>
                        <v n="Id">263L</v>
                      </o>
                    </l2>
                    <l2 n="Connectors" />
                    <v n="Id">264L</v>
                  </o>
                  <o>
                    <v n="ILActive">false</v>
                    <v n="FBDValid">false</v>
                    <v n="ILValid">false</v>
                    <l2 n="ILLines" />
                    <v n="Comment">""</v>
                    <v n="Title">""</v>
                    <v n="Label">""</v>
                    <v n="OutCommented">false</v>
                    <l2 n="NetworkItems" cet="BoxTreeBox">
                      <o>
                        <v n="BoxType">"TEST_FINISHED_NAMED"</v>
                        <o n="Instance" t="Operand">
                          <n n="Operand" />
                          <v n="Type">""</v>
                          <v n="Comment">""</v>
                          <v n="SymbolComment">""</v>
                          <v n="Address">""</v>
                          <o n="Flags" t="Flags">
                            <v n="Flags">0</v>
                            <v n="Fixed">false</v>
                            <v n="Extensible">false</v>
                          </o>
                          <v n="LValue">false</v>
                          <v n="Boolean">false</v>
                          <v n="IsInstance">true</v>
                          <v n="Id">265L</v>
                        </o>
                        <o n="OutputItems" t="OutputItemList">
                          <l2 n="OutputItems" />
                        </o>
                        <o n="Flags" t="Flags">
                          <v n="Flags">0</v>
                          <v n="Fixed">true</v>
                          <v n="Extensible">false</v>
                        </o>
                        <n n="InputFlags" />
                        <l2 n="InputItems" cet="BoxTreeOperand">
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">"'Test_RestartHeldBeforeEStopGivesEdmError'"</v>
                              <v n="Type">"T_MaxString"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">false</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">266L</v>
                            </o>
                            <v n="Id">267L</v>
                          </o>
                        </l2>
                        <o n="InputParam" t="ParamList">
                          <l2 n="Names" cet="String">
                            <v>TestName</v>
                          </l2>
                          <l2 n="Types" cet="String">
                            <v>T_MaxString</v>
                          </l2>
                        </o>
                        <o n="OutputParam" t="ParamList">
                          <l2 n="Names" />
                          <l2 n="Types" />
                        </o>
                        <v n="CallType" t="Operator">Function</v>
                        <v n="EN">false</v>
                        <v n="ENO">false</v>
                        <n n="STSnippet" />
                        <v n="ContainsExtensibleInputs">false</v>
                        <v n="ProvidesSTSnippet">false</v>
                        <v n="Id">268L</v>
                      </o>
                    </l2>
                    <l2 n="Connectors" />
                    <v n="Id">269L</v>
                  </o>
                </l2>
                <v n="BranchCounter">0</v>
                <v n="ValidIds">true</v>
              </o>
            </Data>
            <TypeList>
              <Type n="Boolean">System.Boolean</Type>
              <Type n="BoxTreeBox">{acfc6f68-8e3a-4af5-bf81-3dd512095a46}</Type>
              <Type n="BoxTreeOperand">{9de7f100-1b87-424c-a62e-45b0cfc85ed2}</Type>
              <Type n="Flags">{668066f2-6069-46b3-8962-8db8d13d7db2}</Type>
              <Type n="Int32">System.Int32</Type>
              <Type n="Int64">System.Int64</Type>
              <Type n="Network">{d9a99d73-b633-47db-b876-a752acb25871}</Type>
              <Type n="NWLImplementationObject">{25e509de-33d4-4447-93f8-c9e4ea381c8b}</Type>
              <Type n="Operand">{c9b2f165-48a2-4a45-8326-3952d8a3d708}</Type>
              <Type n="Operator">{bffb3c53-f105-4e85-aba2-e30df579d75f}</Type>
              <Type n="OutputItemList">{f40d3e09-c02c-4522-a88c-dac23558cfc4}</Type>
              <Type n="ParamList">{71496971-9e0c-4677-a832-b9583b571130}</Type>
              <Type n="String">System.String</Type>
            </TypeList>
          </XmlArchive>
        </NWL>
      </Implementation>
    </Method>
    <Method Name="Test_StartupRequiresRestartSequence" Id="{6487860a-3e72-5f03-96bd-a40460124e77}">
      <Declaration><![CDATA[METHOD PRIVATE Test_StartupRequiresRestartSequence
]]></Declaration>
      <Implementation>
        <NWL>
          <XmlArchive>
            <Data>
              <o xml:space="preserve" t="NWLImplementationObject">
                <v n="NetworkListComment">""</v>
                <v n="DefaultViewMode">"Fbd"</v>
                <l2 n="NetworkList" cet="Network">
                  <o>
                    <v n="ILActive">false</v>
                    <v n="FBDValid">false</v>
                    <v n="ILValid">false</v>
                    <l2 n="ILLines" />
                    <v n="Comment">"TcUnit test start"</v>
                    <v n="Title">""</v>
                    <v n="Label">""</v>
                    <v n="OutCommented">false</v>
                    <l2 n="NetworkItems" cet="BoxTreeBox">
                      <o>
                        <v n="BoxType">"TcUnit.TEST"</v>
                        <o n="Instance" t="Operand">
                          <n n="Operand" />
                          <v n="Type">""</v>
                          <v n="Comment">""</v>
                          <v n="SymbolComment">""</v>
                          <v n="Address">""</v>
                          <o n="Flags" t="Flags">
                            <v n="Flags">0</v>
                            <v n="Fixed">false</v>
                            <v n="Extensible">false</v>
                          </o>
                          <v n="LValue">false</v>
                          <v n="Boolean">false</v>
                          <v n="IsInstance">true</v>
                          <v n="Id">1L</v>
                        </o>
                        <o n="OutputItems" t="OutputItemList">
                          <l2 n="OutputItems" />
                        </o>
                        <o n="Flags" t="Flags">
                          <v n="Flags">0</v>
                          <v n="Fixed">true</v>
                          <v n="Extensible">false</v>
                        </o>
                        <n n="InputFlags" />
                        <l2 n="InputItems" cet="BoxTreeOperand">
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">"'Test_StartupRequiresRestartSequence'"</v>
                              <v n="Type">"T_MaxString"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">false</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">2L</v>
                            </o>
                            <v n="Id">3L</v>
                          </o>
                        </l2>
                        <o n="InputParam" t="ParamList">
                          <l2 n="Names" cet="String">
                            <v>TestName</v>
                          </l2>
                          <l2 n="Types" cet="String">
                            <v>T_MaxString</v>
                          </l2>
                        </o>
                        <o n="OutputParam" t="ParamList">
                          <l2 n="Names" />
                          <l2 n="Types" />
                        </o>
                        <v n="CallType" t="Operator">Function</v>
                        <v n="EN">false</v>
                        <v n="ENO">false</v>
                        <n n="STSnippet" />
                        <v n="ContainsExtensibleInputs">false</v>
                        <v n="ProvidesSTSnippet">false</v>
                        <v n="Id">4L</v>
                      </o>
                    </l2>
                    <l2 n="Connectors" />
                    <v n="Id">5L</v>
                  </o>
                  <o>
                    <v n="ILActive">false</v>
                    <v n="FBDValid">false</v>
                    <v n="ILValid">false</v>
                    <l2 n="ILLines" />
                    <v n="Comment">"group running"</v>
                    <v n="Title">""</v>
                    <v n="Label">""</v>
                    <v n="OutCommented">false</v>
                    <l2 n="NetworkItems" cet="BoxTreeBox">
                      <o>
                        <v n="BoxType">"T_SafeGroup"</v>
                        <o n="Instance" t="Operand">
                          <v n="Operand">"group_2"</v>
                          <v n="Type">"T_SafeGroup"</v>
                          <v n="Comment">""</v>
                          <v n="SymbolComment">""</v>
                          <v n="Address">""</v>
                          <o n="Flags" t="Flags">
                            <v n="Flags">0</v>
                            <v n="Fixed">false</v>
                            <v n="Extensible">false</v>
                          </o>
                          <v n="LValue">false</v>
                          <v n="Boolean">false</v>
                          <v n="IsInstance">true</v>
                          <v n="Id">6L</v>
                        </o>
                        <o n="OutputItems" t="OutputItemList">
                          <l2 n="OutputItems" cet="Operand">
                            <n />
                            <o>
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">7L</v>
                            </o>
                            <o>
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">8L</v>
                            </o>
                            <o>
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">9L</v>
                            </o>
                            <o>
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">10L</v>
                            </o>
                            <o>
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">11L</v>
                            </o>
                            <o>
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">12L</v>
                            </o>
                            <o>
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">13L</v>
                            </o>
                            <o>
                              <v n="Operand">""</v>
                              <v n="Type">"BYTE"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">false</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">14L</v>
                            </o>
                            <o>
                              <v n="Operand">""</v>
                              <v n="Type">"BYTE"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">false</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">15L</v>
                            </o>
                          </l2>
                        </o>
                        <o n="Flags" t="Flags">
                          <v n="Flags">0</v>
                          <v n="Fixed">true</v>
                          <v n="Extensible">false</v>
                        </o>
                        <n n="InputFlags" />
                        <l2 n="InputItems" cet="BoxTreeOperand">
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">"TRUE"</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">16L</v>
                            </o>
                            <v n="Id">17L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">"FALSE"</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">18L</v>
                            </o>
                            <v n="Id">19L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">20L</v>
                            </o>
                            <v n="Id">21L</v>
                          </o>
                        </l2>
                        <o n="InputParam" t="ParamList">
                          <l2 n="Names" cet="String">
                            <v>Run</v>
                            <v>ErrAck</v>
                            <v>ModuleFault</v>
                          </l2>
                          <l2 n="Types" cet="String">
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                          </l2>
                        </o>
                        <o n="OutputParam" t="ParamList">
                          <l2 n="Names" cet="String">
                            <v>ComErr</v>
                            <v>FbErr</v>
                            <v>OutErr</v>
                            <v>OtherErr</v>
                            <v>ComStartup</v>
                            <v>FbDeactive</v>
                            <v>FbRun</v>
                            <v>InRun</v>
                            <v>State</v>
                            <v>Diag</v>
                          </l2>
                          <l2 n="Types" cet="String">
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BYTE</v>
                            <v>BYTE</v>
                          </l2>
                        </o>
                        <v n="CallType" t="Operator">FunctionBlock</v>
                        <v n="EN">false</v>
                        <v n="ENO">false</v>
                        <n n="STSnippet" />
                        <v n="ContainsExtensibleInputs">false</v>
                        <v n="ProvidesSTSnippet">false</v>
                        <v n="Id">22L</v>
                      </o>
                    </l2>
                    <l2 n="Connectors" />
                    <v n="Id">23L</v>
                  </o>
                  <o>
                    <v n="ILActive">false</v>
                    <v n="FBDValid">false</v>
                    <v n="ILValid">false</v>
                    <l2 n="ILLines" />
                    <v n="Comment">"two channel e-stop released, no restart yet"</v>
                    <v n="Title">""</v>
                    <v n="Label">""</v>
                    <v n="OutCommented">false</v>
                    <l2 n="NetworkItems" cet="BoxTreeBox">
                      <o>
                        <v n="BoxType">"T_SafeEStop"</v>
                        <o n="Instance" t="Operand">
                          <v n="Operand">"fb_2"</v>
                          <v n="Type">"T_SafeEStop"</v>
                          <v n="Comment">""</v>
                          <v n="SymbolComment">""</v>
                          <v n="Address">""</v>
                          <o n="Flags" t="Flags">
                            <v n="Flags">0</v>
                            <v n="Fixed">false</v>
                            <v n="Extensible">false</v>
                          </o>
                          <v n="LValue">false</v>
                          <v n="Boolean">false</v>
                          <v n="IsInstance">true</v>
                          <v n="Id">24L</v>
                        </o>
                        <o n="OutputItems" t="OutputItemList">
                          <l2 n="OutputItems" cet="Operand">
                            <n />
                            <o>
                              <v n="Operand">""</v>
                              <v n="Type">"BYTE"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">false</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">25L</v>
                            </o>
                            <o>
                              <v n="Operand">""</v>
                              <v n="Type">"WORD"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">false</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">26L</v>
                            </o>
                            <o>
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">27L</v>
                            </o>
                            <o>
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">28L</v>
                            </o>
                            <o>
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">29L</v>
                            </o>
                          </l2>
                        </o>
                        <o n="Flags" t="Flags">
                          <v n="Flags">0</v>
                          <v n="Fixed">true</v>
                          <v n="Extensible">false</v>
                        </o>
                        <n n="InputFlags" />
                        <l2 n="InputItems" cet="BoxTreeOperand">
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">"FALSE"</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">30L</v>
                            </o>
                            <v n="Id">31L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">32L</v>
                            </o>
                            <v n="Id">33L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">34L</v>
                            </o>
                            <v n="Id">35L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">"TRUE"</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">36L</v>
                            </o>
                            <v n="Id">37L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">"TRUE"</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">38L</v>
                            </o>
                            <v n="Id">39L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">40L</v>
                            </o>
                            <v n="Id">41L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">42L</v>
                            </o>
                            <v n="Id">43L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">44L</v>
                            </o>
                            <v n="Id">45L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">46L</v>
                            </o>
                            <v n="Id">47L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">48L</v>
                            </o>
                            <v n="Id">49L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">50L</v>
                            </o>
                            <v n="Id">51L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">""</v>
                              <v n="Type">"ST_SafeEStopParameters"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">false</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">52L</v>
                            </o>
                            <v n="Id">53L</v>
                          </o>
                        </l2>
                        <o n="InputParam" t="ParamList">
                          <l2 n="Names" cet="String">
                            <v>Restart</v>
                            <v>EDM1</v>
                            <v>EDM2</v>
                            <v>EStopIn1</v>
                            <v>EStopIn2</v>
                            <v>EStopIn3</v>
                            <v>EStopIn4</v>
                            <v>EStopIn5</v>
                            <v>EStopIn6</v>
                            <v>EStopIn7</v>
                            <v>EStopIn8</v>
                            <v>Parameters</v>
                          </l2>
                          <l2 n="Types" cet="String">
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>ST_SafeEStopParameters</v>
                          </l2>
                        </o>
                        <o n="OutputParam" t="ParamList">
                          <l2 n="Names" cet="String">
                            <v>Error</v>
                            <v>State</v>
                            <v>Diag</v>
                            <v>IsRunning</v>
                            <v>EStopOut</v>
                            <v>EStopDelOut</v>
                          </l2>
                          <l2 n="Types" cet="String">
                            <v>BOOL</v>
                            <v>BYTE</v>
                            <v>WORD</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                          </l2>
                        </o>
                        <v n="CallType" t="Operator">FunctionBlock</v>
                        <v n="EN">false</v>
                        <v n="ENO">false</v>
                        <n n="STSnippet" />
                        <v n="ContainsExtensibleInputs">false</v>
                        <v n="ProvidesSTSnippet">false</v>
                        <v n="Id">54L</v>
                      </o>
                    </l2>
                    <l2 n="Connectors" />
                    <v n="Id">55L</v>
                  </o>
                  <o>
                    <v n="ILActive">false</v>
                    <v n="FBDValid">false</v>
                    <v n="ILValid">false</v>
                    <l2 n="ILLines" />
                    <v n="Comment">"group running"</v>
                    <v n="Title">""</v>
                    <v n="Label">""</v>
                    <v n="OutCommented">false</v>
                    <l2 n="NetworkItems" cet="BoxTreeBox">
                      <o>
                        <v n="BoxType">"T_SafeGroup"</v>
                        <o n="Instance" t="Operand">
                          <v n="Operand">"group_2"</v>
                          <v n="Type">"T_SafeGroup"</v>
                          <v n="Comment">""</v>
                          <v n="SymbolComment">""</v>
                          <v n="Address">""</v>
                          <o n="Flags" t="Flags">
                            <v n="Flags">0</v>
                            <v n="Fixed">false</v>
                            <v n="Extensible">false</v>
                          </o>
                          <v n="LValue">false</v>
                          <v n="Boolean">false</v>
                          <v n="IsInstance">true</v>
                          <v n="Id">56L</v>
                        </o>
                        <o n="OutputItems" t="OutputItemList">
                          <l2 n="OutputItems" cet="Operand">
                            <n />
                            <o>
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">57L</v>
                            </o>
                            <o>
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">58L</v>
                            </o>
                            <o>
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">59L</v>
                            </o>
                            <o>
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">60L</v>
                            </o>
                            <o>
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">61L</v>
                            </o>
                            <o>
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">62L</v>
                            </o>
                            <o>
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">63L</v>
                            </o>
                            <o>
                              <v n="Operand">""</v>
                              <v n="Type">"BYTE"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">false</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">64L</v>
                            </o>
                            <o>
                              <v n="Operand">""</v>
                              <v n="Type">"BYTE"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">false</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">65L</v>
                            </o>
                          </l2>
                        </o>
                        <o n="Flags" t="Flags">
                          <v n="Flags">0</v>
                          <v n="Fixed">true</v>
                          <v n="Extensible">false</v>
                        </o>
                        <n n="InputFlags" />
                        <l2 n="InputItems" cet="BoxTreeOperand">
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">"TRUE"</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">66L</v>
                            </o>
                            <v n="Id">67L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">"FALSE"</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">68L</v>
                            </o>
                            <v n="Id">69L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">70L</v>
                            </o>
                            <v n="Id">71L</v>
                          </o>
                        </l2>
                        <o n="InputParam" t="ParamList">
                          <l2 n="Names" cet="String">
                            <v>Run</v>
                            <v>ErrAck</v>
                            <v>ModuleFault</v>
                          </l2>
                          <l2 n="Types" cet="String">
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                          </l2>
                        </o>
                        <o n="OutputParam" t="ParamList">
                          <l2 n="Names" cet="String">
                            <v>ComErr</v>
                            <v>FbErr</v>
                            <v>OutErr</v>
                            <v>OtherErr</v>
                            <v>ComStartup</v>
                            <v>FbDeactive</v>
                            <v>FbRun</v>
                            <v>InRun</v>
                            <v>State</v>
                            <v>Diag</v>
                          </l2>
                          <l2 n="Types" cet="String">
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BYTE</v>
                            <v>BYTE</v>
                          </l2>
                        </o>
                        <v n="CallType" t="Operator">FunctionBlock</v>
                        <v n="EN">false</v>
                        <v n="ENO">false</v>
                        <n n="STSnippet" />
                        <v n="ContainsExtensibleInputs">false</v>
                        <v n="ProvidesSTSnippet">false</v>
                        <v n="Id">72L</v>
                      </o>
                    </l2>
                    <l2 n="Connectors" />
                    <v n="Id">73L</v>
                  </o>
                  <o>
                    <v n="ILActive">false</v>
                    <v n="FBDValid">false</v>
                    <v n="ILValid">false</v>
                    <l2 n="ILLines" />
                    <v n="Comment">""</v>
                    <v n="Title">""</v>
                    <v n="Label">""</v>
                    <v n="OutCommented">false</v>
                    <l2 n="NetworkItems" cet="BoxTreeBox">
                      <o>
                        <v n="BoxType">"T_SafeEStop"</v>
                        <o n="Instance" t="Operand">
                          <v n="Operand">"fb_2"</v>
                          <v n="Type">"T_SafeEStop"</v>
                          <v n="Comment">""</v>
                          <v n="SymbolComment">""</v>
                          <v n="Address">""</v>
                          <o n="Flags" t="Flags">
                            <v n="Flags">0</v>
                            <v n="Fixed">false</v>
                            <v n="Extensible">false</v>
                          </o>
                          <v n="LValue">false</v>
                          <v n="Boolean">false</v>
                          <v n="IsInstance">true</v>
                          <v n="Id">74L</v>
                        </o>
                        <o n="OutputItems" t="OutputItemList">
                          <l2 n="OutputItems" cet="Operand">
                            <n />
                            <o>
                              <v n="Operand">""</v>
                              <v n="Type">"BYTE"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">false</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">75L</v>
                            </o>
                            <o>
                              <v n="Operand">""</v>
                              <v n="Type">"WORD"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">false</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">76L</v>
                            </o>
                            <o>
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">77L</v>
                            </o>
                            <o>
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">78L</v>
                            </o>
                            <o>
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">79L</v>
                            </o>
                          </l2>
                        </o>
                        <o n="Flags" t="Flags">
                          <v n="Flags">0</v>
                          <v n="Fixed">true</v>
                          <v n="Extensible">false</v>
                        </o>
                        <n n="InputFlags" />
                        <l2 n="InputItems" cet="BoxTreeOperand">
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">"FALSE"</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">80L</v>
                            </o>
                            <v n="Id">81L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">82L</v>
                            </o>
                            <v n="Id">83L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">84L</v>
                            </o>
                            <v n="Id">85L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">"TRUE"</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">86L</v>
                            </o>
                            <v n="Id">87L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">"TRUE"</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">88L</v>
                            </o>
                            <v n="Id">89L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">90L</v>
                            </o>
                            <v n="Id">91L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">92L</v>
                            </o>
                            <v n="Id">93L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">94L</v>
                            </o>
                            <v n="Id">95L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">96L</v>
                            </o>
                            <v n="Id">97L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">98L</v>
                            </o>
                            <v n="Id">99L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">100L</v>
                            </o>
                            <v n="Id">101L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">""</v>
                              <v n="Type">"ST_SafeEStopParameters"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">false</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">102L</v>
                            </o>
                            <v n="Id">103L</v>
                          </o>
                        </l2>
                        <o n="InputParam" t="ParamList">
                          <l2 n="Names" cet="String">
                            <v>Restart</v>
                            <v>EDM1</v>
                            <v>EDM2</v>
                            <v>EStopIn1</v>
                            <v>EStopIn2</v>
                            <v>EStopIn3</v>
                            <v>EStopIn4</v>
                            <v>EStopIn5</v>
                            <v>EStopIn6</v>
                            <v>EStopIn7</v>
                            <v>EStopIn8</v>
                            <v>Parameters</v>
                          </l2>
                          <l2 n="Types" cet="String">
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>ST_SafeEStopParameters</v>
                          </l2>
                        </o>
                        <o n="OutputParam" t="ParamList">
                          <l2 n="Names" cet="String">
                            <v>Error</v>
                            <v>State</v>
                            <v>Diag</v>
                            <v>IsRunning</v>
                            <v>EStopOut</v>
                            <v>EStopDelOut</v>
                          </l2>
                          <l2 n="Types" cet="String">
                            <v>BOOL</v>
                            <v>BYTE</v>
                            <v>WORD</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                          </l2>
                        </o>
                        <v n="CallType" t="Operator">FunctionBlock</v>
                        <v n="EN">false</v>
                        <v n="ENO">false</v>
                        <n n="STSnippet" />
                        <v n="ContainsExtensibleInputs">false</v>
                        <v n="ProvidesSTSnippet">false</v>
                        <v n="Id">104L</v>
                      </o>
                    </l2>
                    <l2 n="Connectors" />
                    <v n="Id">105L</v>
                  </o>
                  <o>
                    <v n="ILActive">false</v>
                    <v n="FBDValid">false</v>
                    <v n="ILValid">false</v>
                    <l2 n="ILLines" />
                    <v n="Comment">"assert"</v>
                    <v n="Title">""</v>
                    <v n="Label">""</v>
                    <v n="OutCommented">false</v>
                    <l2 n="NetworkItems" cet="BoxTreeBox">
                      <o>
                        <v n="BoxType">"AssertEquals_BOOL"</v>
                        <o n="Instance" t="Operand">
                          <n n="Operand" />
                          <v n="Type">""</v>
                          <v n="Comment">""</v>
                          <v n="SymbolComment">""</v>
                          <v n="Address">""</v>
                          <o n="Flags" t="Flags">
                            <v n="Flags">0</v>
                            <v n="Fixed">false</v>
                            <v n="Extensible">false</v>
                          </o>
                          <v n="LValue">false</v>
                          <v n="Boolean">false</v>
                          <v n="IsInstance">true</v>
                          <v n="Id">106L</v>
                        </o>
                        <o n="OutputItems" t="OutputItemList">
                          <l2 n="OutputItems" />
                        </o>
                        <o n="Flags" t="Flags">
                          <v n="Flags">0</v>
                          <v n="Fixed">true</v>
                          <v n="Extensible">false</v>
                        </o>
                        <n n="InputFlags" />
                        <l2 n="InputItems" cet="BoxTreeOperand">
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">"FALSE"</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">107L</v>
                            </o>
                            <v n="Id">108L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">"fb_2.EStopOut"</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">109L</v>
                            </o>
                            <v n="Id">110L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">"'no output before restart'"</v>
                              <v n="Type">"T_MaxString"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">false</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">111L</v>
                            </o>
                            <v n="Id">112L</v>
                          </o>
                        </l2>
                        <o n="InputParam" t="ParamList">
                          <l2 n="Names" cet="String">
                            <v>Expected</v>
                            <v>Actual</v>
                            <v>Message</v>
                          </l2>
                          <l2 n="Types" cet="String">
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>T_MaxString</v>
                          </l2>
                        </o>
                        <o n="OutputParam" t="ParamList">
                          <l2 n="Names" />
                          <l2 n="Types" />
                        </o>
                        <v n="CallType" t="Operator">Method</v>
                        <v n="EN">false</v>
                        <v n="ENO">false</v>
                        <n n="STSnippet" />
                        <v n="ContainsExtensibleInputs">false</v>
                        <v n="ProvidesSTSnippet">false</v>
                        <v n="Id">113L</v>
                      </o>
                    </l2>
                    <l2 n="Connectors" />
                    <v n="Id">114L</v>
                  </o>
                  <o>
                    <v n="ILActive">false</v>
                    <v n="FBDValid">false</v>
                    <v n="ILValid">false</v>
                    <l2 n="ILLines" />
                    <v n="Comment">"assert"</v>
                    <v n="Title">""</v>
                    <v n="Label">""</v>
                    <v n="OutCommented">false</v>
                    <l2 n="NetworkItems" cet="BoxTreeBox">
                      <o>
                        <v n="BoxType">"AssertEquals_BYTE"</v>
                        <o n="Instance" t="Operand">
                          <n n="Operand" />
                          <v n="Type">""</v>
                          <v n="Comment">""</v>
                          <v n="SymbolComment">""</v>
                          <v n="Address">""</v>
                          <o n="Flags" t="Flags">
                            <v n="Flags">0</v>
                            <v n="Fixed">false</v>
                            <v n="Extensible">false</v>
                          </o>
                          <v n="LValue">false</v>
                          <v n="Boolean">false</v>
                          <v n="IsInstance">true</v>
                          <v n="Id">115L</v>
                        </o>
                        <o n="OutputItems" t="OutputItemList">
                          <l2 n="OutputItems" />
                        </o>
                        <o n="Flags" t="Flags">
                          <v n="Flags">0</v>
                          <v n="Fixed">true</v>
                          <v n="Extensible">false</v>
                        </o>
                        <n n="InputFlags" />
                        <l2 n="InputItems" cet="BoxTreeOperand">
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">"TO_BYTE(E_SafeFbState.Safe)"</v>
                              <v n="Type">"BYTE"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">false</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">116L</v>
                            </o>
                            <v n="Id">117L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">"fb_2.State"</v>
                              <v n="Type">"BYTE"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">false</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">118L</v>
                            </o>
                            <v n="Id">119L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">"'state SAFE waiting for restart'"</v>
                              <v n="Type">"T_MaxString"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">false</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">120L</v>
                            </o>
                            <v n="Id">121L</v>
                          </o>
                        </l2>
                        <o n="InputParam" t="ParamList">
                          <l2 n="Names" cet="String">
                            <v>Expected</v>
                            <v>Actual</v>
                            <v>Message</v>
                          </l2>
                          <l2 n="Types" cet="String">
                            <v>BYTE</v>
                            <v>BYTE</v>
                            <v>T_MaxString</v>
                          </l2>
                        </o>
                        <o n="OutputParam" t="ParamList">
                          <l2 n="Names" />
                          <l2 n="Types" />
                        </o>
                        <v n="CallType" t="Operator">Method</v>
                        <v n="EN">false</v>
                        <v n="ENO">false</v>
                        <n n="STSnippet" />
                        <v n="ContainsExtensibleInputs">false</v>
                        <v n="ProvidesSTSnippet">false</v>
                        <v n="Id">122L</v>
                      </o>
                    </l2>
                    <l2 n="Connectors" />
                    <v n="Id">123L</v>
                  </o>
                  <o>
                    <v n="ILActive">false</v>
                    <v n="FBDValid">false</v>
                    <v n="ILValid">false</v>
                    <l2 n="ILLines" />
                    <v n="Comment">"group running"</v>
                    <v n="Title">""</v>
                    <v n="Label">""</v>
                    <v n="OutCommented">false</v>
                    <l2 n="NetworkItems" cet="BoxTreeBox">
                      <o>
                        <v n="BoxType">"T_SafeGroup"</v>
                        <o n="Instance" t="Operand">
                          <v n="Operand">"group_2"</v>
                          <v n="Type">"T_SafeGroup"</v>
                          <v n="Comment">""</v>
                          <v n="SymbolComment">""</v>
                          <v n="Address">""</v>
                          <o n="Flags" t="Flags">
                            <v n="Flags">0</v>
                            <v n="Fixed">false</v>
                            <v n="Extensible">false</v>
                          </o>
                          <v n="LValue">false</v>
                          <v n="Boolean">false</v>
                          <v n="IsInstance">true</v>
                          <v n="Id">124L</v>
                        </o>
                        <o n="OutputItems" t="OutputItemList">
                          <l2 n="OutputItems" cet="Operand">
                            <n />
                            <o>
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">125L</v>
                            </o>
                            <o>
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">126L</v>
                            </o>
                            <o>
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">127L</v>
                            </o>
                            <o>
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">128L</v>
                            </o>
                            <o>
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">129L</v>
                            </o>
                            <o>
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">130L</v>
                            </o>
                            <o>
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">131L</v>
                            </o>
                            <o>
                              <v n="Operand">""</v>
                              <v n="Type">"BYTE"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">false</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">132L</v>
                            </o>
                            <o>
                              <v n="Operand">""</v>
                              <v n="Type">"BYTE"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">false</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">133L</v>
                            </o>
                          </l2>
                        </o>
                        <o n="Flags" t="Flags">
                          <v n="Flags">0</v>
                          <v n="Fixed">true</v>
                          <v n="Extensible">false</v>
                        </o>
                        <n n="InputFlags" />
                        <l2 n="InputItems" cet="BoxTreeOperand">
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">"TRUE"</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">134L</v>
                            </o>
                            <v n="Id">135L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">"FALSE"</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">136L</v>
                            </o>
                            <v n="Id">137L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">138L</v>
                            </o>
                            <v n="Id">139L</v>
                          </o>
                        </l2>
                        <o n="InputParam" t="ParamList">
                          <l2 n="Names" cet="String">
                            <v>Run</v>
                            <v>ErrAck</v>
                            <v>ModuleFault</v>
                          </l2>
                          <l2 n="Types" cet="String">
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                          </l2>
                        </o>
                        <o n="OutputParam" t="ParamList">
                          <l2 n="Names" cet="String">
                            <v>ComErr</v>
                            <v>FbErr</v>
                            <v>OutErr</v>
                            <v>OtherErr</v>
                            <v>ComStartup</v>
                            <v>FbDeactive</v>
                            <v>FbRun</v>
                            <v>InRun</v>
                            <v>State</v>
                            <v>Diag</v>
                          </l2>
                          <l2 n="Types" cet="String">
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BYTE</v>
                            <v>BYTE</v>
                          </l2>
                        </o>
                        <v n="CallType" t="Operator">FunctionBlock</v>
                        <v n="EN">false</v>
                        <v n="ENO">false</v>
                        <n n="STSnippet" />
                        <v n="ContainsExtensibleInputs">false</v>
                        <v n="ProvidesSTSnippet">false</v>
                        <v n="Id">140L</v>
                      </o>
                    </l2>
                    <l2 n="Connectors" />
                    <v n="Id">141L</v>
                  </o>
                  <o>
                    <v n="ILActive">false</v>
                    <v n="FBDValid">false</v>
                    <v n="ILValid">false</v>
                    <l2 n="ILLines" />
                    <v n="Comment">"restart pressed"</v>
                    <v n="Title">""</v>
                    <v n="Label">""</v>
                    <v n="OutCommented">false</v>
                    <l2 n="NetworkItems" cet="BoxTreeBox">
                      <o>
                        <v n="BoxType">"T_SafeEStop"</v>
                        <o n="Instance" t="Operand">
                          <v n="Operand">"fb_2"</v>
                          <v n="Type">"T_SafeEStop"</v>
                          <v n="Comment">""</v>
                          <v n="SymbolComment">""</v>
                          <v n="Address">""</v>
                          <o n="Flags" t="Flags">
                            <v n="Flags">0</v>
                            <v n="Fixed">false</v>
                            <v n="Extensible">false</v>
                          </o>
                          <v n="LValue">false</v>
                          <v n="Boolean">false</v>
                          <v n="IsInstance">true</v>
                          <v n="Id">142L</v>
                        </o>
                        <o n="OutputItems" t="OutputItemList">
                          <l2 n="OutputItems" cet="Operand">
                            <n />
                            <o>
                              <v n="Operand">""</v>
                              <v n="Type">"BYTE"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">false</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">143L</v>
                            </o>
                            <o>
                              <v n="Operand">""</v>
                              <v n="Type">"WORD"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">false</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">144L</v>
                            </o>
                            <o>
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">145L</v>
                            </o>
                            <o>
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">146L</v>
                            </o>
                            <o>
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">147L</v>
                            </o>
                          </l2>
                        </o>
                        <o n="Flags" t="Flags">
                          <v n="Flags">0</v>
                          <v n="Fixed">true</v>
                          <v n="Extensible">false</v>
                        </o>
                        <n n="InputFlags" />
                        <l2 n="InputItems" cet="BoxTreeOperand">
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">"TRUE"</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">148L</v>
                            </o>
                            <v n="Id">149L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">150L</v>
                            </o>
                            <v n="Id">151L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">152L</v>
                            </o>
                            <v n="Id">153L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">"TRUE"</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">154L</v>
                            </o>
                            <v n="Id">155L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">"TRUE"</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">156L</v>
                            </o>
                            <v n="Id">157L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">158L</v>
                            </o>
                            <v n="Id">159L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">160L</v>
                            </o>
                            <v n="Id">161L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">162L</v>
                            </o>
                            <v n="Id">163L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">164L</v>
                            </o>
                            <v n="Id">165L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">166L</v>
                            </o>
                            <v n="Id">167L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">168L</v>
                            </o>
                            <v n="Id">169L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">""</v>
                              <v n="Type">"ST_SafeEStopParameters"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">false</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">170L</v>
                            </o>
                            <v n="Id">171L</v>
                          </o>
                        </l2>
                        <o n="InputParam" t="ParamList">
                          <l2 n="Names" cet="String">
                            <v>Restart</v>
                            <v>EDM1</v>
                            <v>EDM2</v>
                            <v>EStopIn1</v>
                            <v>EStopIn2</v>
                            <v>EStopIn3</v>
                            <v>EStopIn4</v>
                            <v>EStopIn5</v>
                            <v>EStopIn6</v>
                            <v>EStopIn7</v>
                            <v>EStopIn8</v>
                            <v>Parameters</v>
                          </l2>
                          <l2 n="Types" cet="String">
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>ST_SafeEStopParameters</v>
                          </l2>
                        </o>
                        <o n="OutputParam" t="ParamList">
                          <l2 n="Names" cet="String">
                            <v>Error</v>
                            <v>State</v>
                            <v>Diag</v>
                            <v>IsRunning</v>
                            <v>EStopOut</v>
                            <v>EStopDelOut</v>
                          </l2>
                          <l2 n="Types" cet="String">
                            <v>BOOL</v>
                            <v>BYTE</v>
                            <v>WORD</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                          </l2>
                        </o>
                        <v n="CallType" t="Operator">FunctionBlock</v>
                        <v n="EN">false</v>
                        <v n="ENO">false</v>
                        <n n="STSnippet" />
                        <v n="ContainsExtensibleInputs">false</v>
                        <v n="ProvidesSTSnippet">false</v>
                        <v n="Id">172L</v>
                      </o>
                    </l2>
                    <l2 n="Connectors" />
                    <v n="Id">173L</v>
                  </o>
                  <o>
                    <v n="ILActive">false</v>
                    <v n="FBDValid">false</v>
                    <v n="ILValid">false</v>
                    <l2 n="ILLines" />
                    <v n="Comment">"assert"</v>
                    <v n="Title">""</v>
                    <v n="Label">""</v>
                    <v n="OutCommented">false</v>
                    <l2 n="NetworkItems" cet="BoxTreeBox">
                      <o>
                        <v n="BoxType">"AssertEquals_BYTE"</v>
                        <o n="Instance" t="Operand">
                          <n n="Operand" />
                          <v n="Type">""</v>
                          <v n="Comment">""</v>
                          <v n="SymbolComment">""</v>
                          <v n="Address">""</v>
                          <o n="Flags" t="Flags">
                            <v n="Flags">0</v>
                            <v n="Fixed">false</v>
                            <v n="Extensible">false</v>
                          </o>
                          <v n="LValue">false</v>
                          <v n="Boolean">false</v>
                          <v n="IsInstance">true</v>
                          <v n="Id">174L</v>
                        </o>
                        <o n="OutputItems" t="OutputItemList">
                          <l2 n="OutputItems" />
                        </o>
                        <o n="Flags" t="Flags">
                          <v n="Flags">0</v>
                          <v n="Fixed">true</v>
                          <v n="Extensible">false</v>
                        </o>
                        <n n="InputFlags" />
                        <l2 n="InputItems" cet="BoxTreeOperand">
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">"TO_BYTE(E_SafeFbState.Start)"</v>
                              <v n="Type">"BYTE"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">false</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">175L</v>
                            </o>
                            <v n="Id">176L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">"fb_2.State"</v>
                              <v n="Type">"BYTE"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">false</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">177L</v>
                            </o>
                            <v n="Id">178L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">"'state START while restart held'"</v>
                              <v n="Type">"T_MaxString"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">false</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">179L</v>
                            </o>
                            <v n="Id">180L</v>
                          </o>
                        </l2>
                        <o n="InputParam" t="ParamList">
                          <l2 n="Names" cet="String">
                            <v>Expected</v>
                            <v>Actual</v>
                            <v>Message</v>
                          </l2>
                          <l2 n="Types" cet="String">
                            <v>BYTE</v>
                            <v>BYTE</v>
                            <v>T_MaxString</v>
                          </l2>
                        </o>
                        <o n="OutputParam" t="ParamList">
                          <l2 n="Names" />
                          <l2 n="Types" />
                        </o>
                        <v n="CallType" t="Operator">Method</v>
                        <v n="EN">false</v>
                        <v n="ENO">false</v>
                        <n n="STSnippet" />
                        <v n="ContainsExtensibleInputs">false</v>
                        <v n="ProvidesSTSnippet">false</v>
                        <v n="Id">181L</v>
                      </o>
                    </l2>
                    <l2 n="Connectors" />
                    <v n="Id">182L</v>
                  </o>
                  <o>
                    <v n="ILActive">false</v>
                    <v n="FBDValid">false</v>
                    <v n="ILValid">false</v>
                    <l2 n="ILLines" />
                    <v n="Comment">"assert"</v>
                    <v n="Title">""</v>
                    <v n="Label">""</v>
                    <v n="OutCommented">false</v>
                    <l2 n="NetworkItems" cet="BoxTreeBox">
                      <o>
                        <v n="BoxType">"AssertEquals_BOOL"</v>
                        <o n="Instance" t="Operand">
                          <n n="Operand" />
                          <v n="Type">""</v>
                          <v n="Comment">""</v>
                          <v n="SymbolComment">""</v>
                          <v n="Address">""</v>
                          <o n="Flags" t="Flags">
                            <v n="Flags">0</v>
                            <v n="Fixed">false</v>
                            <v n="Extensible">false</v>
                          </o>
                          <v n="LValue">false</v>
                          <v n="Boolean">false</v>
                          <v n="IsInstance">true</v>
                          <v n="Id">183L</v>
                        </o>
                        <o n="OutputItems" t="OutputItemList">
                          <l2 n="OutputItems" />
                        </o>
                        <o n="Flags" t="Flags">
                          <v n="Flags">0</v>
                          <v n="Fixed">true</v>
                          <v n="Extensible">false</v>
                        </o>
                        <n n="InputFlags" />
                        <l2 n="InputItems" cet="BoxTreeOperand">
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">"FALSE"</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">184L</v>
                            </o>
                            <v n="Id">185L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">"fb_2.EStopOut"</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">186L</v>
                            </o>
                            <v n="Id">187L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">"'no output while restart held'"</v>
                              <v n="Type">"T_MaxString"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">false</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">188L</v>
                            </o>
                            <v n="Id">189L</v>
                          </o>
                        </l2>
                        <o n="InputParam" t="ParamList">
                          <l2 n="Names" cet="String">
                            <v>Expected</v>
                            <v>Actual</v>
                            <v>Message</v>
                          </l2>
                          <l2 n="Types" cet="String">
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>T_MaxString</v>
                          </l2>
                        </o>
                        <o n="OutputParam" t="ParamList">
                          <l2 n="Names" />
                          <l2 n="Types" />
                        </o>
                        <v n="CallType" t="Operator">Method</v>
                        <v n="EN">false</v>
                        <v n="ENO">false</v>
                        <n n="STSnippet" />
                        <v n="ContainsExtensibleInputs">false</v>
                        <v n="ProvidesSTSnippet">false</v>
                        <v n="Id">190L</v>
                      </o>
                    </l2>
                    <l2 n="Connectors" />
                    <v n="Id">191L</v>
                  </o>
                  <o>
                    <v n="ILActive">false</v>
                    <v n="FBDValid">false</v>
                    <v n="ILValid">false</v>
                    <l2 n="ILLines" />
                    <v n="Comment">"group running"</v>
                    <v n="Title">""</v>
                    <v n="Label">""</v>
                    <v n="OutCommented">false</v>
                    <l2 n="NetworkItems" cet="BoxTreeBox">
                      <o>
                        <v n="BoxType">"T_SafeGroup"</v>
                        <o n="Instance" t="Operand">
                          <v n="Operand">"group_2"</v>
                          <v n="Type">"T_SafeGroup"</v>
                          <v n="Comment">""</v>
                          <v n="SymbolComment">""</v>
                          <v n="Address">""</v>
                          <o n="Flags" t="Flags">
                            <v n="Flags">0</v>
                            <v n="Fixed">false</v>
                            <v n="Extensible">false</v>
                          </o>
                          <v n="LValue">false</v>
                          <v n="Boolean">false</v>
                          <v n="IsInstance">true</v>
                          <v n="Id">192L</v>
                        </o>
                        <o n="OutputItems" t="OutputItemList">
                          <l2 n="OutputItems" cet="Operand">
                            <n />
                            <o>
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">193L</v>
                            </o>
                            <o>
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">194L</v>
                            </o>
                            <o>
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">195L</v>
                            </o>
                            <o>
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">196L</v>
                            </o>
                            <o>
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">197L</v>
                            </o>
                            <o>
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">198L</v>
                            </o>
                            <o>
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">199L</v>
                            </o>
                            <o>
                              <v n="Operand">""</v>
                              <v n="Type">"BYTE"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">false</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">200L</v>
                            </o>
                            <o>
                              <v n="Operand">""</v>
                              <v n="Type">"BYTE"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">false</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">201L</v>
                            </o>
                          </l2>
                        </o>
                        <o n="Flags" t="Flags">
                          <v n="Flags">0</v>
                          <v n="Fixed">true</v>
                          <v n="Extensible">false</v>
                        </o>
                        <n n="InputFlags" />
                        <l2 n="InputItems" cet="BoxTreeOperand">
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">"TRUE"</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">202L</v>
                            </o>
                            <v n="Id">203L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">"FALSE"</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">204L</v>
                            </o>
                            <v n="Id">205L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">206L</v>
                            </o>
                            <v n="Id">207L</v>
                          </o>
                        </l2>
                        <o n="InputParam" t="ParamList">
                          <l2 n="Names" cet="String">
                            <v>Run</v>
                            <v>ErrAck</v>
                            <v>ModuleFault</v>
                          </l2>
                          <l2 n="Types" cet="String">
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                          </l2>
                        </o>
                        <o n="OutputParam" t="ParamList">
                          <l2 n="Names" cet="String">
                            <v>ComErr</v>
                            <v>FbErr</v>
                            <v>OutErr</v>
                            <v>OtherErr</v>
                            <v>ComStartup</v>
                            <v>FbDeactive</v>
                            <v>FbRun</v>
                            <v>InRun</v>
                            <v>State</v>
                            <v>Diag</v>
                          </l2>
                          <l2 n="Types" cet="String">
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BYTE</v>
                            <v>BYTE</v>
                          </l2>
                        </o>
                        <v n="CallType" t="Operator">FunctionBlock</v>
                        <v n="EN">false</v>
                        <v n="ENO">false</v>
                        <n n="STSnippet" />
                        <v n="ContainsExtensibleInputs">false</v>
                        <v n="ProvidesSTSnippet">false</v>
                        <v n="Id">208L</v>
                      </o>
                    </l2>
                    <l2 n="Connectors" />
                    <v n="Id">209L</v>
                  </o>
                  <o>
                    <v n="ILActive">false</v>
                    <v n="FBDValid">false</v>
                    <v n="ILValid">false</v>
                    <l2 n="ILLines" />
                    <v n="Comment">"restart released"</v>
                    <v n="Title">""</v>
                    <v n="Label">""</v>
                    <v n="OutCommented">false</v>
                    <l2 n="NetworkItems" cet="BoxTreeBox">
                      <o>
                        <v n="BoxType">"T_SafeEStop"</v>
                        <o n="Instance" t="Operand">
                          <v n="Operand">"fb_2"</v>
                          <v n="Type">"T_SafeEStop"</v>
                          <v n="Comment">""</v>
                          <v n="SymbolComment">""</v>
                          <v n="Address">""</v>
                          <o n="Flags" t="Flags">
                            <v n="Flags">0</v>
                            <v n="Fixed">false</v>
                            <v n="Extensible">false</v>
                          </o>
                          <v n="LValue">false</v>
                          <v n="Boolean">false</v>
                          <v n="IsInstance">true</v>
                          <v n="Id">210L</v>
                        </o>
                        <o n="OutputItems" t="OutputItemList">
                          <l2 n="OutputItems" cet="Operand">
                            <n />
                            <o>
                              <v n="Operand">""</v>
                              <v n="Type">"BYTE"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">false</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">211L</v>
                            </o>
                            <o>
                              <v n="Operand">""</v>
                              <v n="Type">"WORD"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">false</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">212L</v>
                            </o>
                            <o>
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">213L</v>
                            </o>
                            <o>
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">214L</v>
                            </o>
                            <o>
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">215L</v>
                            </o>
                          </l2>
                        </o>
                        <o n="Flags" t="Flags">
                          <v n="Flags">0</v>
                          <v n="Fixed">true</v>
                          <v n="Extensible">false</v>
                        </o>
                        <n n="InputFlags" />
                        <l2 n="InputItems" cet="BoxTreeOperand">
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">"FALSE"</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">216L</v>
                            </o>
                            <v n="Id">217L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">218L</v>
                            </o>
                            <v n="Id">219L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">220L</v>
                            </o>
                            <v n="Id">221L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">"TRUE"</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">222L</v>
                            </o>
                            <v n="Id">223L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">"TRUE"</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">224L</v>
                            </o>
                            <v n="Id">225L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">226L</v>
                            </o>
                            <v n="Id">227L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">228L</v>
                            </o>
                            <v n="Id">229L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">230L</v>
                            </o>
                            <v n="Id">231L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">232L</v>
                            </o>
                            <v n="Id">233L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">234L</v>
                            </o>
                            <v n="Id">235L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">""</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">236L</v>
                            </o>
                            <v n="Id">237L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">""</v>
                              <v n="Type">"ST_SafeEStopParameters"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">false</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">238L</v>
                            </o>
                            <v n="Id">239L</v>
                          </o>
                        </l2>
                        <o n="InputParam" t="ParamList">
                          <l2 n="Names" cet="String">
                            <v>Restart</v>
                            <v>EDM1</v>
                            <v>EDM2</v>
                            <v>EStopIn1</v>
                            <v>EStopIn2</v>
                            <v>EStopIn3</v>
                            <v>EStopIn4</v>
                            <v>EStopIn5</v>
                            <v>EStopIn6</v>
                            <v>EStopIn7</v>
                            <v>EStopIn8</v>
                            <v>Parameters</v>
                          </l2>
                          <l2 n="Types" cet="String">
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>ST_SafeEStopParameters</v>
                          </l2>
                        </o>
                        <o n="OutputParam" t="ParamList">
                          <l2 n="Names" cet="String">
                            <v>Error</v>
                            <v>State</v>
                            <v>Diag</v>
                            <v>IsRunning</v>
                            <v>EStopOut</v>
                            <v>EStopDelOut</v>
                          </l2>
                          <l2 n="Types" cet="String">
                            <v>BOOL</v>
                            <v>BYTE</v>
                            <v>WORD</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                          </l2>
                        </o>
                        <v n="CallType" t="Operator">FunctionBlock</v>
                        <v n="EN">false</v>
                        <v n="ENO">false</v>
                        <n n="STSnippet" />
                        <v n="ContainsExtensibleInputs">false</v>
                        <v n="ProvidesSTSnippet">false</v>
                        <v n="Id">240L</v>
                      </o>
                    </l2>
                    <l2 n="Connectors" />
                    <v n="Id">241L</v>
                  </o>
                  <o>
                    <v n="ILActive">false</v>
                    <v n="FBDValid">false</v>
                    <v n="ILValid">false</v>
                    <l2 n="ILLines" />
                    <v n="Comment">"assert"</v>
                    <v n="Title">""</v>
                    <v n="Label">""</v>
                    <v n="OutCommented">false</v>
                    <l2 n="NetworkItems" cet="BoxTreeBox">
                      <o>
                        <v n="BoxType">"AssertEquals_BYTE"</v>
                        <o n="Instance" t="Operand">
                          <n n="Operand" />
                          <v n="Type">""</v>
                          <v n="Comment">""</v>
                          <v n="SymbolComment">""</v>
                          <v n="Address">""</v>
                          <o n="Flags" t="Flags">
                            <v n="Flags">0</v>
                            <v n="Fixed">false</v>
                            <v n="Extensible">false</v>
                          </o>
                          <v n="LValue">false</v>
                          <v n="Boolean">false</v>
                          <v n="IsInstance">true</v>
                          <v n="Id">242L</v>
                        </o>
                        <o n="OutputItems" t="OutputItemList">
                          <l2 n="OutputItems" />
                        </o>
                        <o n="Flags" t="Flags">
                          <v n="Flags">0</v>
                          <v n="Fixed">true</v>
                          <v n="Extensible">false</v>
                        </o>
                        <n n="InputFlags" />
                        <l2 n="InputItems" cet="BoxTreeOperand">
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">"TO_BYTE(E_SafeFbState.Run)"</v>
                              <v n="Type">"BYTE"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">false</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">243L</v>
                            </o>
                            <v n="Id">244L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">"fb_2.State"</v>
                              <v n="Type">"BYTE"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">false</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">245L</v>
                            </o>
                            <v n="Id">246L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">"'state RUN after falling edge'"</v>
                              <v n="Type">"T_MaxString"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">false</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">247L</v>
                            </o>
                            <v n="Id">248L</v>
                          </o>
                        </l2>
                        <o n="InputParam" t="ParamList">
                          <l2 n="Names" cet="String">
                            <v>Expected</v>
                            <v>Actual</v>
                            <v>Message</v>
                          </l2>
                          <l2 n="Types" cet="String">
                            <v>BYTE</v>
                            <v>BYTE</v>
                            <v>T_MaxString</v>
                          </l2>
                        </o>
                        <o n="OutputParam" t="ParamList">
                          <l2 n="Names" />
                          <l2 n="Types" />
                        </o>
                        <v n="CallType" t="Operator">Method</v>
                        <v n="EN">false</v>
                        <v n="ENO">false</v>
                        <n n="STSnippet" />
                        <v n="ContainsExtensibleInputs">false</v>
                        <v n="ProvidesSTSnippet">false</v>
                        <v n="Id">249L</v>
                      </o>
                    </l2>
                    <l2 n="Connectors" />
                    <v n="Id">250L</v>
                  </o>
                  <o>
                    <v n="ILActive">false</v>
                    <v n="FBDValid">false</v>
                    <v n="ILValid">false</v>
                    <l2 n="ILLines" />
                    <v n="Comment">"assert"</v>
                    <v n="Title">""</v>
                    <v n="Label">""</v>
                    <v n="OutCommented">false</v>
                    <l2 n="NetworkItems" cet="BoxTreeBox">
                      <o>
                        <v n="BoxType">"AssertEquals_BOOL"</v>
                        <o n="Instance" t="Operand">
                          <n n="Operand" />
                          <v n="Type">""</v>
                          <v n="Comment">""</v>
                          <v n="SymbolComment">""</v>
                          <v n="Address">""</v>
                          <o n="Flags" t="Flags">
                            <v n="Flags">0</v>
                            <v n="Fixed">false</v>
                            <v n="Extensible">false</v>
                          </o>
                          <v n="LValue">false</v>
                          <v n="Boolean">false</v>
                          <v n="IsInstance">true</v>
                          <v n="Id">251L</v>
                        </o>
                        <o n="OutputItems" t="OutputItemList">
                          <l2 n="OutputItems" />
                        </o>
                        <o n="Flags" t="Flags">
                          <v n="Flags">0</v>
                          <v n="Fixed">true</v>
                          <v n="Extensible">false</v>
                        </o>
                        <n n="InputFlags" />
                        <l2 n="InputItems" cet="BoxTreeOperand">
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">"TRUE"</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">252L</v>
                            </o>
                            <v n="Id">253L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">"fb_2.EStopOut"</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">254L</v>
                            </o>
                            <v n="Id">255L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">"'EStopOut on'"</v>
                              <v n="Type">"T_MaxString"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">false</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">256L</v>
                            </o>
                            <v n="Id">257L</v>
                          </o>
                        </l2>
                        <o n="InputParam" t="ParamList">
                          <l2 n="Names" cet="String">
                            <v>Expected</v>
                            <v>Actual</v>
                            <v>Message</v>
                          </l2>
                          <l2 n="Types" cet="String">
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>T_MaxString</v>
                          </l2>
                        </o>
                        <o n="OutputParam" t="ParamList">
                          <l2 n="Names" />
                          <l2 n="Types" />
                        </o>
                        <v n="CallType" t="Operator">Method</v>
                        <v n="EN">false</v>
                        <v n="ENO">false</v>
                        <n n="STSnippet" />
                        <v n="ContainsExtensibleInputs">false</v>
                        <v n="ProvidesSTSnippet">false</v>
                        <v n="Id">258L</v>
                      </o>
                    </l2>
                    <l2 n="Connectors" />
                    <v n="Id">259L</v>
                  </o>
                  <o>
                    <v n="ILActive">false</v>
                    <v n="FBDValid">false</v>
                    <v n="ILValid">false</v>
                    <l2 n="ILLines" />
                    <v n="Comment">"assert"</v>
                    <v n="Title">""</v>
                    <v n="Label">""</v>
                    <v n="OutCommented">false</v>
                    <l2 n="NetworkItems" cet="BoxTreeBox">
                      <o>
                        <v n="BoxType">"AssertEquals_BOOL"</v>
                        <o n="Instance" t="Operand">
                          <n n="Operand" />
                          <v n="Type">""</v>
                          <v n="Comment">""</v>
                          <v n="SymbolComment">""</v>
                          <v n="Address">""</v>
                          <o n="Flags" t="Flags">
                            <v n="Flags">0</v>
                            <v n="Fixed">false</v>
                            <v n="Extensible">false</v>
                          </o>
                          <v n="LValue">false</v>
                          <v n="Boolean">false</v>
                          <v n="IsInstance">true</v>
                          <v n="Id">260L</v>
                        </o>
                        <o n="OutputItems" t="OutputItemList">
                          <l2 n="OutputItems" />
                        </o>
                        <o n="Flags" t="Flags">
                          <v n="Flags">0</v>
                          <v n="Fixed">true</v>
                          <v n="Extensible">false</v>
                        </o>
                        <n n="InputFlags" />
                        <l2 n="InputItems" cet="BoxTreeOperand">
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">"TRUE"</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">261L</v>
                            </o>
                            <v n="Id">262L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">"fb_2.EStopDelOut"</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">263L</v>
                            </o>
                            <v n="Id">264L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">"'EStopDelOut on'"</v>
                              <v n="Type">"T_MaxString"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">false</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">265L</v>
                            </o>
                            <v n="Id">266L</v>
                          </o>
                        </l2>
                        <o n="InputParam" t="ParamList">
                          <l2 n="Names" cet="String">
                            <v>Expected</v>
                            <v>Actual</v>
                            <v>Message</v>
                          </l2>
                          <l2 n="Types" cet="String">
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>T_MaxString</v>
                          </l2>
                        </o>
                        <o n="OutputParam" t="ParamList">
                          <l2 n="Names" />
                          <l2 n="Types" />
                        </o>
                        <v n="CallType" t="Operator">Method</v>
                        <v n="EN">false</v>
                        <v n="ENO">false</v>
                        <n n="STSnippet" />
                        <v n="ContainsExtensibleInputs">false</v>
                        <v n="ProvidesSTSnippet">false</v>
                        <v n="Id">267L</v>
                      </o>
                    </l2>
                    <l2 n="Connectors" />
                    <v n="Id">268L</v>
                  </o>
                  <o>
                    <v n="ILActive">false</v>
                    <v n="FBDValid">false</v>
                    <v n="ILValid">false</v>
                    <l2 n="ILLines" />
                    <v n="Comment">""</v>
                    <v n="Title">""</v>
                    <v n="Label">""</v>
                    <v n="OutCommented">false</v>
                    <l2 n="NetworkItems" cet="BoxTreeBox">
                      <o>
                        <v n="BoxType">"TEST_FINISHED_NAMED"</v>
                        <o n="Instance" t="Operand">
                          <n n="Operand" />
                          <v n="Type">""</v>
                          <v n="Comment">""</v>
                          <v n="SymbolComment">""</v>
                          <v n="Address">""</v>
                          <o n="Flags" t="Flags">
                            <v n="Flags">0</v>
                            <v n="Fixed">false</v>
                            <v n="Extensible">false</v>
                          </o>
                          <v n="LValue">false</v>
                          <v n="Boolean">false</v>
                          <v n="IsInstance">true</v>
                          <v n="Id">269L</v>
                        </o>
                        <o n="OutputItems" t="OutputItemList">
                          <l2 n="OutputItems" />
                        </o>
                        <o n="Flags" t="Flags">
                          <v n="Flags">0</v>
                          <v n="Fixed">true</v>
                          <v n="Extensible">false</v>
                        </o>
                        <n n="InputFlags" />
                        <l2 n="InputItems" cet="BoxTreeOperand">
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">"'Test_StartupRequiresRestartSequence'"</v>
                              <v n="Type">"T_MaxString"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">false</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">270L</v>
                            </o>
                            <v n="Id">271L</v>
                          </o>
                        </l2>
                        <o n="InputParam" t="ParamList">
                          <l2 n="Names" cet="String">
                            <v>TestName</v>
                          </l2>
                          <l2 n="Types" cet="String">
                            <v>T_MaxString</v>
                          </l2>
                        </o>
                        <o n="OutputParam" t="ParamList">
                          <l2 n="Names" />
                          <l2 n="Types" />
                        </o>
                        <v n="CallType" t="Operator">Function</v>
                        <v n="EN">false</v>
                        <v n="ENO">false</v>
                        <n n="STSnippet" />
                        <v n="ContainsExtensibleInputs">false</v>
                        <v n="ProvidesSTSnippet">false</v>
                        <v n="Id">272L</v>
                      </o>
                    </l2>
                    <l2 n="Connectors" />
                    <v n="Id">273L</v>
                  </o>
                </l2>
                <v n="BranchCounter">0</v>
                <v n="ValidIds">true</v>
              </o>
            </Data>
            <TypeList>
              <Type n="Boolean">System.Boolean</Type>
              <Type n="BoxTreeBox">{acfc6f68-8e3a-4af5-bf81-3dd512095a46}</Type>
              <Type n="BoxTreeOperand">{9de7f100-1b87-424c-a62e-45b0cfc85ed2}</Type>
              <Type n="Flags">{668066f2-6069-46b3-8962-8db8d13d7db2}</Type>
              <Type n="Int32">System.Int32</Type>
              <Type n="Int64">System.Int64</Type>
              <Type n="Network">{d9a99d73-b633-47db-b876-a752acb25871}</Type>
              <Type n="NWLImplementationObject">{25e509de-33d4-4447-93f8-c9e4ea381c8b}</Type>
              <Type n="Operand">{c9b2f165-48a2-4a45-8326-3952d8a3d708}</Type>
              <Type n="Operator">{bffb3c53-f105-4e85-aba2-e30df579d75f}</Type>
              <Type n="OutputItemList">{f40d3e09-c02c-4522-a88c-dac23558cfc4}</Type>
              <Type n="ParamList">{71496971-9e0c-4677-a832-b9583b571130}</Type>
              <Type n="String">System.String</Type>
            </TypeList>
          </XmlArchive>
        </NWL>
      </Implementation>
    </Method>
  </POU>
</TcPlcObject>