<?xml version="1.0" encoding="utf-8"?>
<TcPlcObject Version="1.1.0.1" ProductVersion="3.1.4026.22">
  <POU Name="T_SafeTwoHand_Tests_CFC" Id="{f7af8590-745c-5128-98b7-0cb820aa0a95}" SpecialFunc="None">
    <Declaration><![CDATA[    // CFC twin of T_SafeTwoHand_Tests: the same tests drawn as CFC diagrams, the way a TwinSAFE project is authored.
    FUNCTION_BLOCK T_SafeTwoHand_Tests_CFC EXTENDS T_SafeCfcTestSuite
    VAR
    // Test_BothHandsGiveOutputAndReleaseNeedsBothOff
    group_1 : T_SafeGroup;
    fb_1 : T_SafeTwoHand(group := group_1);
    // Test_SecondHandWithoutFirstGivesTwoHandError
    group_2 : T_SafeGroup;
    fb_2 : T_SafeTwoHand(group := group_2);
    // Test_HandDiscrepancyTimeout
    group_3 : T_SafeGroup;
    // SafeInputsAfterDiscError TRUE (not the default) so the error waits for both hands released (diag bit 10)
    fb_3 : T_SafeTwoHand(group := group_3) := (Parameters := (HandDiscrepancyTime := T#100MS, SafeInputsAfterDiscError := TRUE));
    t0_3 : TON;
    t1_3 : TON;
    trig1_3 : R_TRIG;
END_VAR
]]></Declaration>
    <Implementation>
      <ST><![CDATA[Test_BothHandsGiveOutputAndReleaseNeedsBothOff();
Test_SecondHandWithoutFirstGivesTwoHandError();
Test_HandDiscrepancyTimeout();
]]></ST>
    </Implementation>
    <Method Name="Test_BothHandsGiveOutputAndReleaseNeedsBothOff" Id="{58fb6d64-c76c-5eeb-80af-969a32e6bf17}">
      <Declaration><![CDATA[METHOD PRIVATE Test_BothHandsGiveOutputAndReleaseNeedsBothOff
]]></Declaration>
      <Implementation>
        <CFC>
          <XmlArchive>
            <Data>
              <o xml:space="preserve" t="CFCImplementationObject">
                <o n="Items" t="CFCItemList">
                  <l2 n="InnerList">
          <o t="CFCBoxElement">
            <o n="Inputs" t="CFCItemList">
              <l2 n="InnerList" cet="CFCInputPin">
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">1L</v>
                </o>
              </l2>
            </o>
            <o n="Outputs" t="CFCItemList">
              <l2 n="InnerList" cet="CFCOutputPin">
              </l2>
            </o>
            <o n="Texts" t="CFCItemList">
              <l2 n="InnerList" cet="CFCText">
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"TestName"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">2L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"StartTest"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">3L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">""</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">4L</v>
                </o>
              </l2>
            </o>
            <o n="Parameters" t="CFCItemList">
              <l2 n="InnerList" />
            </o>
            <n n="PreparedParameters" />
            <v n="PageArea">0</v>
            <v n="Bounds">"30, 2, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="EnEno">false</v>
            <v n="KindOfCall" t="KindOfCall">LocalMethod</v>
            <v n="ContainsExtensibleInputs">false</v>
            <v n="Forced">false</v>
            <v n="IsFeedbackStart">false</v>
            <v n="OwningPageId">-1L</v>
            <v n="Id">5L</v>
          </o>
          <o t="CFCInputElement">
            <o n="Output" t="CFCOutputPin">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Negated">false</v>
              <v n="SetReset" t="SetReset">None</v>
              <v n="SetResetRef" t="SetResetRef">None</v>
              <v n="PretendsToBeConnected">false</v>
              <v n="Id">6L</v>
            </o>
            <o n="Text" t="CFCText">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Text">"'Test_BothHandsGiveOutputAndReleaseNeedsBothOff'"</v>
              <v n="Modifiable">true</v>
              <v n="Id">8L</v>
            </o>
            <v n="PageArea">3</v>
            <v n="Bounds">"2, 3, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="OwningPageId">-1L</v>
            <v n="Id">7L</v>
          </o>
          <o t="CFCConnection">
            <v n="Bounds">"0, 0, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="SourcePinId">6L</v>
            <v n="DestPinId">1L</v>
            <v n="Id">9L</v>
          </o>
          <o t="CFCBoxElement">
            <o n="Inputs" t="CFCItemList">
              <l2 n="InnerList" cet="CFCInputPin">
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">10L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">11L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">12L</v>
                </o>
              </l2>
            </o>
            <o n="Outputs" t="CFCItemList">
              <l2 n="InnerList" cet="CFCOutputPin">
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">13L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">14L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">15L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">16L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">17L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">18L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">19L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">20L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">21L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">22L</v>
                </o>
              </l2>
            </o>
            <o n="Texts" t="CFCItemList">
              <l2 n="InnerList" cet="CFCText">
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"Run"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">23L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"ErrAck"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">24L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"ModuleFault"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">25L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"ComErr"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">26L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"FbErr"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">27L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"OutErr"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">28L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"OtherErr"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">29L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"ComStartup"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">30L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"FbDeactive"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">31L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"FbRun"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">32L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"InRun"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">33L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"State"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">34L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"Diag"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">35L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"T_SafeGroup"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">36L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"group_1"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">37L</v>
                </o>
              </l2>
            </o>
            <o n="Parameters" t="CFCItemList">
              <l2 n="InnerList" />
            </o>
            <n n="PreparedParameters" />
            <v n="PageArea">0</v>
            <v n="Bounds">"30, 6, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="EnEno">false</v>
            <v n="KindOfCall" t="KindOfCall">FunctionBlock</v>
            <v n="ContainsExtensibleInputs">false</v>
            <v n="Forced">false</v>
            <v n="IsFeedbackStart">false</v>
            <v n="OwningPageId">-1L</v>
            <v n="Id">38L</v>
          </o>
          <o t="CFCInputElement">
            <o n="Output" t="CFCOutputPin">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Negated">false</v>
              <v n="SetReset" t="SetReset">None</v>
              <v n="SetResetRef" t="SetResetRef">None</v>
              <v n="PretendsToBeConnected">false</v>
              <v n="Id">39L</v>
            </o>
            <o n="Text" t="CFCText">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Text">"TRUE"</v>
              <v n="Modifiable">true</v>
              <v n="Id">41L</v>
            </o>
            <v n="PageArea">3</v>
            <v n="Bounds">"2, 7, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="OwningPageId">-1L</v>
            <v n="Id">40L</v>
          </o>
          <o t="CFCConnection">
            <v n="Bounds">"0, 0, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="SourcePinId">39L</v>
            <v n="DestPinId">10L</v>
            <v n="Id">42L</v>
          </o>
          <o t="CFCInputElement">
            <o n="Output" t="CFCOutputPin">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Negated">false</v>
              <v n="SetReset" t="SetReset">None</v>
              <v n="SetResetRef" t="SetResetRef">None</v>
              <v n="PretendsToBeConnected">false</v>
              <v n="Id">43L</v>
            </o>
            <o n="Text" t="CFCText">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Text">"FALSE"</v>
              <v n="Modifiable">true</v>
              <v n="Id">45L</v>
            </o>
            <v n="PageArea">3</v>
            <v n="Bounds">"2, 8, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="OwningPageId">-1L</v>
            <v n="Id">44L</v>
          </o>
          <o t="CFCConnection">
            <v n="Bounds">"0, 0, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="SourcePinId">43L</v>
            <v n="DestPinId">11L</v>
            <v n="Id">46L</v>
          </o>
          <o t="CFCBoxElement">
            <o n="Inputs" t="CFCItemList">
              <l2 n="InnerList" cet="CFCInputPin">
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">47L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">48L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">49L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">50L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">51L</v>
                </o>
              </l2>
            </o>
            <o n="Outputs" t="CFCItemList">
              <l2 n="InnerList" cet="CFCOutputPin">
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">52L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">53L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">54L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">55L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">56L</v>
                </o>
              </l2>
            </o>
            <o n="Texts" t="CFCItemList">
              <l2 n="InnerList" cet="CFCText">
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"Twohand1"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">57L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"Twohand2"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">58L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"Twohand3"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">59L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"Twohand4"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">60L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"Parameters"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">61L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"Error"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">62L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"State"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">63L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"Diag"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">64L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"IsRunning"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">65L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"TwoHandOut"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">66L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"T_SafeTwoHand"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">67L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"fb_1"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">68L</v>
                </o>
              </l2>
            </o>
            <o n="Parameters" t="CFCItemList">
              <l2 n="InnerList" />
            </o>
            <n n="PreparedParameters" />
            <v n="PageArea">0</v>
            <v n="Bounds">"30, 19, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="EnEno">false</v>
            <v n="KindOfCall" t="KindOfCall">FunctionBlock</v>
            <v n="ContainsExtensibleInputs">false</v>
            <v n="Forced">false</v>
            <v n="IsFeedbackStart">false</v>
            <v n="OwningPageId">-1L</v>
            <v n="Id">69L</v>
          </o>
          <o t="CFCInputElement">
            <o n="Output" t="CFCOutputPin">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Negated">false</v>
              <v n="SetReset" t="SetReset">None</v>
              <v n="SetResetRef" t="SetResetRef">None</v>
              <v n="PretendsToBeConnected">false</v>
              <v n="Id">70L</v>
            </o>
            <o n="Text" t="CFCText">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Text">"FALSE"</v>
              <v n="Modifiable">true</v>
              <v n="Id">72L</v>
            </o>
            <v n="PageArea">3</v>
            <v n="Bounds">"2, 20, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="OwningPageId">-1L</v>
            <v n="Id">71L</v>
          </o>
          <o t="CFCConnection">
            <v n="Bounds">"0, 0, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="SourcePinId">70L</v>
            <v n="DestPinId">47L</v>
            <v n="Id">73L</v>
          </o>
          <o t="CFCInputElement">
            <o n="Output" t="CFCOutputPin">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Negated">false</v>
              <v n="SetReset" t="SetReset">None</v>
              <v n="SetResetRef" t="SetResetRef">None</v>
              <v n="PretendsToBeConnected">false</v>
              <v n="Id">74L</v>
            </o>
            <o n="Text" t="CFCText">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Text">"FALSE"</v>
              <v n="Modifiable">true</v>
              <v n="Id">76L</v>
            </o>
            <v n="PageArea">3</v>
            <v n="Bounds">"2, 22, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="OwningPageId">-1L</v>
            <v n="Id">75L</v>
          </o>
          <o t="CFCConnection">
            <v n="Bounds">"0, 0, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="SourcePinId">74L</v>
            <v n="DestPinId">49L</v>
            <v n="Id">77L</v>
          </o>
          <o t="CFCBoxElement">
            <o n="Inputs" t="CFCItemList">
              <l2 n="InnerList" cet="CFCInputPin">
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">78L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">79L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">80L</v>
                </o>
              </l2>
            </o>
            <o n="Outputs" t="CFCItemList">
              <l2 n="InnerList" cet="CFCOutputPin">
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">81L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">82L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">83L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">84L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">85L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">86L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">87L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">88L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">89L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">90L</v>
                </o>
              </l2>
            </o>
            <o n="Texts" t="CFCItemList">
              <l2 n="InnerList" cet="CFCText">
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"Run"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">91L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"ErrAck"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">92L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"ModuleFault"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">93L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"ComErr"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">94L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"FbErr"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">95L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"OutErr"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">96L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"OtherErr"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">97L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"ComStartup"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">98L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"FbDeactive"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">99L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"FbRun"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">100L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"InRun"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">101L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"State"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">102L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"Diag"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">103L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"T_SafeGroup"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">104L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"group_1"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">105L</v>
                </o>
              </l2>
            </o>
            <o n="Parameters" t="CFCItemList">
              <l2 n="InnerList" />
            </o>
            <n n="PreparedParameters" />
            <v n="PageArea">0</v>
            <v n="Bounds">"30, 27, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="EnEno">false</v>
            <v n="KindOfCall" t="KindOfCall">FunctionBlock</v>
            <v n="ContainsExtensibleInputs">false</v>
            <v n="Forced">false</v>
            <v n="IsFeedbackStart">false</v>
            <v n="OwningPageId">-1L</v>
            <v n="Id">106L</v>
          </o>
          <o t="CFCInputElement">
            <o n="Output" t="CFCOutputPin">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Negated">false</v>
              <v n="SetReset" t="SetReset">None</v>
              <v n="SetResetRef" t="SetResetRef">None</v>
              <v n="PretendsToBeConnected">false</v>
              <v n="Id">107L</v>
            </o>
            <o n="Text" t="CFCText">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Text">"TRUE"</v>
              <v n="Modifiable">true</v>
              <v n="Id">109L</v>
            </o>
            <v n="PageArea">3</v>
            <v n="Bounds">"2, 28, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="OwningPageId">-1L</v>
            <v n="Id">108L</v>
          </o>
          <o t="CFCConnection">
            <v n="Bounds">"0, 0, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="SourcePinId">107L</v>
            <v n="DestPinId">78L</v>
            <v n="Id">110L</v>
          </o>
          <o t="CFCInputElement">
            <o n="Output" t="CFCOutputPin">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Negated">false</v>
              <v n="SetReset" t="SetReset">None</v>
              <v n="SetResetRef" t="SetResetRef">None</v>
              <v n="PretendsToBeConnected">false</v>
              <v n="Id">111L</v>
            </o>
            <o n="Text" t="CFCText">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Text">"FALSE"</v>
              <v n="Modifiable">true</v>
              <v n="Id">113L</v>
            </o>
            <v n="PageArea">3</v>
            <v n="Bounds">"2, 29, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="OwningPageId">-1L</v>
            <v n="Id">112L</v>
          </o>
          <o t="CFCConnection">
            <v n="Bounds">"0, 0, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="SourcePinId">111L</v>
            <v n="DestPinId">79L</v>
            <v n="Id">114L</v>
          </o>
          <o t="CFCBoxElement">
            <o n="Inputs" t="CFCItemList">
              <l2 n="InnerList" cet="CFCInputPin">
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">115L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">116L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">117L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">118L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">119L</v>
                </o>
              </l2>
            </o>
            <o n="Outputs" t="CFCItemList">
              <l2 n="InnerList" cet="CFCOutputPin">
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">120L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">121L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">122L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">123L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">124L</v>
                </o>
              </l2>
            </o>
            <o n="Texts" t="CFCItemList">
              <l2 n="InnerList" cet="CFCText">
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"Twohand1"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">125L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"Twohand2"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">126L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"Twohand3"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">127L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"Twohand4"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">128L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"Parameters"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">129L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"Error"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">130L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"State"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">131L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"Diag"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">132L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"IsRunning"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">133L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"TwoHandOut"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">134L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"T_SafeTwoHand"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">135L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"fb_1"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">136L</v>
                </o>
              </l2>
            </o>
            <o n="Parameters" t="CFCItemList">
              <l2 n="InnerList" />
            </o>
            <n n="PreparedParameters" />
            <v n="PageArea">0</v>
            <v n="Bounds">"30, 40, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="EnEno">false</v>
            <v n="KindOfCall" t="KindOfCall">FunctionBlock</v>
            <v n="ContainsExtensibleInputs">false</v>
            <v n="Forced">false</v>
            <v n="IsFeedbackStart">false</v>
            <v n="OwningPageId">-1L</v>
            <v n="Id">137L</v>
          </o>
          <o t="CFCInputElement">
            <o n="Output" t="CFCOutputPin">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Negated">false</v>
              <v n="SetReset" t="SetReset">None</v>
              <v n="SetResetRef" t="SetResetRef">None</v>
              <v n="PretendsToBeConnected">false</v>
              <v n="Id">138L</v>
            </o>
            <o n="Text" t="CFCText">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Text">"TRUE"</v>
              <v n="Modifiable">true</v>
              <v n="Id">140L</v>
            </o>
            <v n="PageArea">3</v>
            <v n="Bounds">"2, 41, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="OwningPageId">-1L</v>
            <v n="Id">139L</v>
          </o>
          <o t="CFCConnection">
            <v n="Bounds">"0, 0, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="SourcePinId">138L</v>
            <v n="DestPinId">115L</v>
            <v n="Id">141L</v>
          </o>
          <o t="CFCInputElement">
            <o n="Output" t="CFCOutputPin">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Negated">false</v>
              <v n="SetReset" t="SetReset">None</v>
              <v n="SetResetRef" t="SetResetRef">None</v>
              <v n="PretendsToBeConnected">false</v>
              <v n="Id">142L</v>
            </o>
            <o n="Text" t="CFCText">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Text">"FALSE"</v>
              <v n="Modifiable">true</v>
              <v n="Id">144L</v>
            </o>
            <v n="PageArea">3</v>
            <v n="Bounds">"2, 43, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="OwningPageId">-1L</v>
            <v n="Id">143L</v>
          </o>
          <o t="CFCConnection">
            <v n="Bounds">"0, 0, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="SourcePinId">142L</v>
            <v n="DestPinId">117L</v>
            <v n="Id">145L</v>
          </o>
          <o t="CFCBoxElement">
            <o n="Inputs" t="CFCItemList">
              <l2 n="InnerList" cet="CFCInputPin">
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">146L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">147L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">148L</v>
                </o>
              </l2>
            </o>
            <o n="Outputs" t="CFCItemList">
              <l2 n="InnerList" cet="CFCOutputPin">
              </l2>
            </o>
            <o n="Texts" t="CFCItemList">
              <l2 n="InnerList" cet="CFCText">
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"Expected"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">149L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"Actual"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">150L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"Message"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">151L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"AssertEquals_BYTE"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">152L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">""</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">153L</v>
                </o>
              </l2>
            </o>
            <o n="Parameters" t="CFCItemList">
              <l2 n="InnerList" />
            </o>
            <n n="PreparedParameters" />
            <v n="PageArea">0</v>
            <v n="Bounds">"74, 41, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="EnEno">false</v>
            <v n="KindOfCall" t="KindOfCall">LocalMethod</v>
            <v n="ContainsExtensibleInputs">false</v>
            <v n="Forced">false</v>
            <v n="IsFeedbackStart">false</v>
            <v n="OwningPageId">-1L</v>
            <v n="Id">154L</v>
          </o>
          <o t="CFCInputElement">
            <o n="Output" t="CFCOutputPin">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Negated">false</v>
              <v n="SetReset" t="SetReset">None</v>
              <v n="SetResetRef" t="SetResetRef">None</v>
              <v n="PretendsToBeConnected">false</v>
              <v n="Id">155L</v>
            </o>
            <o n="Text" t="CFCText">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Text">"TO_BYTE(E_SafeTwoHandState.OneButton)"</v>
              <v n="Modifiable">true</v>
              <v n="Id">157L</v>
            </o>
            <v n="PageArea">3</v>
            <v n="Bounds">"49, 42, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="OwningPageId">-1L</v>
            <v n="Id">156L</v>
          </o>
          <o t="CFCConnection">
            <v n="Bounds">"0, 0, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="SourcePinId">155L</v>
            <v n="DestPinId">146L</v>
            <v n="Id">158L</v>
          </o>
          <o t="CFCConnection">
            <v n="Bounds">"0, 0, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="SourcePinId">121L</v>
            <v n="DestPinId">147L</v>
            <v n="Id">159L</v>
          </o>
          <o t="CFCInputElement">
            <o n="Output" t="CFCOutputPin">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Negated">false</v>
              <v n="SetReset" t="SetReset">None</v>
              <v n="SetResetRef" t="SetResetRef">None</v>
              <v n="PretendsToBeConnected">false</v>
              <v n="Id">160L</v>
            </o>
            <o n="Text" t="CFCText">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Text">"'state 1BUTTON'"</v>
              <v n="Modifiable">true</v>
              <v n="Id">162L</v>
            </o>
            <v n="PageArea">3</v>
            <v n="Bounds">"49, 44, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="OwningPageId">-1L</v>
            <v n="Id">161L</v>
          </o>
          <o t="CFCConnection">
            <v n="Bounds">"0, 0, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="SourcePinId">160L</v>
            <v n="DestPinId">148L</v>
            <v n="Id">163L</v>
          </o>
          <o t="CFCBoxElement">
            <o n="Inputs" t="CFCItemList">
              <l2 n="InnerList" cet="CFCInputPin">
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">164L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">165L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">166L</v>
                </o>
              </l2>
            </o>
            <o n="Outputs" t="CFCItemList">
              <l2 n="InnerList" cet="CFCOutputPin">
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">167L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">168L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">169L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">170L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">171L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">172L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">173L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">174L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">175L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">176L</v>
                </o>
              </l2>
            </o>
            <o n="Texts" t="CFCItemList">
              <l2 n="InnerList" cet="CFCText">
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"Run"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">177L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"ErrAck"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">178L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"ModuleFault"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">179L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"ComErr"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">180L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"FbErr"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">181L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"OutErr"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">182L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"OtherErr"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">183L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"ComStartup"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">184L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"FbDeactive"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">185L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"FbRun"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">186L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"InRun"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">187L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"State"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">188L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"Diag"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">189L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"T_SafeGroup"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">190L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"group_1"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">191L</v>
                </o>
              </l2>
            </o>
            <o n="Parameters" t="CFCItemList">
              <l2 n="InnerList" />
            </o>
            <n n="PreparedParameters" />
            <v n="PageArea">0</v>
            <v n="Bounds">"30, 48, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="EnEno">false</v>
            <v n="KindOfCall" t="KindOfCall">FunctionBlock</v>
            <v n="ContainsExtensibleInputs">false</v>
            <v n="Forced">false</v>
            <v n="IsFeedbackStart">false</v>
            <v n="OwningPageId">-1L</v>
            <v n="Id">192L</v>
          </o>
          <o t="CFCInputElement">
            <o n="Output" t="CFCOutputPin">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Negated">false</v>
              <v n="SetReset" t="SetReset">None</v>
              <v n="SetResetRef" t="SetResetRef">None</v>
              <v n="PretendsToBeConnected">false</v>
              <v n="Id">193L</v>
            </o>
            <o n="Text" t="CFCText">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Text">"TRUE"</v>
              <v n="Modifiable">true</v>
              <v n="Id">195L</v>
            </o>
            <v n="PageArea">3</v>
            <v n="Bounds">"2, 49, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="OwningPageId">-1L</v>
            <v n="Id">194L</v>
          </o>
          <o t="CFCConnection">
            <v n="Bounds">"0, 0, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="SourcePinId">193L</v>
            <v n="DestPinId">164L</v>
            <v n="Id">196L</v>
          </o>
          <o t="CFCInputElement">
            <o n="Output" t="CFCOutputPin">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Negated">false</v>
              <v n="SetReset" t="SetReset">None</v>
              <v n="SetResetRef" t="SetResetRef">None</v>
              <v n="PretendsToBeConnected">false</v>
              <v n="Id">197L</v>
            </o>
            <o n="Text" t="CFCText">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Text">"FALSE"</v>
              <v n="Modifiable">true</v>
              <v n="Id">199L</v>
            </o>
            <v n="PageArea">3</v>
            <v n="Bounds">"2, 50, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="OwningPageId">-1L</v>
            <v n="Id">198L</v>
          </o>
          <o t="CFCConnection">
            <v n="Bounds">"0, 0, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="SourcePinId">197L</v>
            <v n="DestPinId">165L</v>
            <v n="Id">200L</v>
          </o>
          <o t="CFCBoxElement">
            <o n="Inputs" t="CFCItemList">
              <l2 n="InnerList" cet="CFCInputPin">
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">201L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">202L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">203L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">204L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">205L</v>
                </o>
              </l2>
            </o>
            <o n="Outputs" t="CFCItemList">
              <l2 n="InnerList" cet="CFCOutputPin">
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">206L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">207L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">208L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">209L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">210L</v>
                </o>
              </l2>
            </o>
            <o n="Texts" t="CFCItemList">
              <l2 n="InnerList" cet="CFCText">
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"Twohand1"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">211L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"Twohand2"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">212L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"Twohand3"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">213L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"Twohand4"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">214L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"Parameters"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">215L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"Error"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">216L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"State"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">217L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"Diag"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">218L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"IsRunning"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">219L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"TwoHandOut"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">220L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"T_SafeTwoHand"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">221L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"fb_1"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">222L</v>
                </o>
              </l2>
            </o>
            <o n="Parameters" t="CFCItemList">
              <l2 n="InnerList" />
            </o>
            <n n="PreparedParameters" />
            <v n="PageArea">0</v>
            <v n="Bounds">"30, 61, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="EnEno">false</v>
            <v n="KindOfCall" t="KindOfCall">FunctionBlock</v>
            <v n="ContainsExtensibleInputs">false</v>
            <v n="Forced">false</v>
            <v n="IsFeedbackStart">false</v>
            <v n="OwningPageId">-1L</v>
            <v n="Id">223L</v>
          </o>
          <o t="CFCInputElement">
            <o n="Output" t="CFCOutputPin">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Negated">false</v>
              <v n="SetReset" t="SetReset">None</v>
              <v n="SetResetRef" t="SetResetRef">None</v>
              <v n="PretendsToBeConnected">false</v>
              <v n="Id">224L</v>
            </o>
            <o n="Text" t="CFCText">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Text">"TRUE"</v>
              <v n="Modifiable">true</v>
              <v n="Id">226L</v>
            </o>
            <v n="PageArea">3</v>
            <v n="Bounds">"2, 62, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="OwningPageId">-1L</v>
            <v n="Id">225L</v>
          </o>
          <o t="CFCConnection">
            <v n="Bounds">"0, 0, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="SourcePinId">224L</v>
            <v n="DestPinId">201L</v>
            <v n="Id">227L</v>
          </o>
          <o t="CFCInputElement">
            <o n="Output" t="CFCOutputPin">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Negated">false</v>
              <v n="SetReset" t="SetReset">None</v>
              <v n="SetResetRef" t="SetResetRef">None</v>
              <v n="PretendsToBeConnected">false</v>
              <v n="Id">228L</v>
            </o>
            <o n="Text" t="CFCText">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Text">"TRUE"</v>
              <v n="Modifiable">true</v>
              <v n="Id">230L</v>
            </o>
            <v n="PageArea">3</v>
            <v n="Bounds">"2, 64, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="OwningPageId">-1L</v>
            <v n="Id">229L</v>
          </o>
          <o t="CFCConnection">
            <v n="Bounds">"0, 0, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="SourcePinId">228L</v>
            <v n="DestPinId">203L</v>
            <v n="Id">231L</v>
          </o>
          <o t="CFCBoxElement">
            <o n="Inputs" t="CFCItemList">
              <l2 n="InnerList" cet="CFCInputPin">
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">232L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">233L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">234L</v>
                </o>
              </l2>
            </o>
            <o n="Outputs" t="CFCItemList">
              <l2 n="InnerList" cet="CFCOutputPin">
              </l2>
            </o>
            <o n="Texts" t="CFCItemList">
              <l2 n="InnerList" cet="CFCText">
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"Expected"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">235L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"Actual"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">236L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"Message"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">237L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"AssertEquals_BOOL"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">238L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">""</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">239L</v>
                </o>
              </l2>
            </o>
            <o n="Parameters" t="CFCItemList">
              <l2 n="InnerList" />
            </o>
            <n n="PreparedParameters" />
            <v n="PageArea">0</v>
            <v n="Bounds">"74, 62, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="EnEno">false</v>
            <v n="KindOfCall" t="KindOfCall">LocalMethod</v>
            <v n="ContainsExtensibleInputs">false</v>
            <v n="Forced">false</v>
            <v n="IsFeedbackStart">false</v>
            <v n="OwningPageId">-1L</v>
            <v n="Id">240L</v>
          </o>
          <o t="CFCInputElement">
            <o n="Output" t="CFCOutputPin">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Negated">false</v>
              <v n="SetReset" t="SetReset">None</v>
              <v n="SetResetRef" t="SetResetRef">None</v>
              <v n="PretendsToBeConnected">false</v>
              <v n="Id">241L</v>
            </o>
            <o n="Text" t="CFCText">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Text">"TRUE"</v>
              <v n="Modifiable">true</v>
              <v n="Id">243L</v>
            </o>
            <v n="PageArea">3</v>
            <v n="Bounds">"49, 63, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="OwningPageId">-1L</v>
            <v n="Id">242L</v>
          </o>
          <o t="CFCConnection">
            <v n="Bounds">"0, 0, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="SourcePinId">241L</v>
            <v n="DestPinId">232L</v>
            <v n="Id">244L</v>
          </o>
          <o t="CFCConnection">
            <v n="Bounds">"0, 0, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="SourcePinId">210L</v>
            <v n="DestPinId">233L</v>
            <v n="Id">245L</v>
          </o>
          <o t="CFCInputElement">
            <o n="Output" t="CFCOutputPin">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Negated">false</v>
              <v n="SetReset" t="SetReset">None</v>
              <v n="SetResetRef" t="SetResetRef">None</v>
              <v n="PretendsToBeConnected">false</v>
              <v n="Id">246L</v>
            </o>
            <o n="Text" t="CFCText">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Text">"'output on with both hands'"</v>
              <v n="Modifiable">true</v>
              <v n="Id">248L</v>
            </o>
            <v n="PageArea">3</v>
            <v n="Bounds">"49, 65, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="OwningPageId">-1L</v>
            <v n="Id">247L</v>
          </o>
          <o t="CFCConnection">
            <v n="Bounds">"0, 0, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="SourcePinId">246L</v>
            <v n="DestPinId">234L</v>
            <v n="Id">249L</v>
          </o>
          <o t="CFCBoxElement">
            <o n="Inputs" t="CFCItemList">
              <l2 n="InnerList" cet="CFCInputPin">
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">250L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">251L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">252L</v>
                </o>
              </l2>
            </o>
            <o n="Outputs" t="CFCItemList">
              <l2 n="InnerList" cet="CFCOutputPin">
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">253L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">254L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">255L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">256L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">257L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">258L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">259L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">260L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">261L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">262L</v>
                </o>
              </l2>
            </o>
            <o n="Texts" t="CFCItemList">
              <l2 n="InnerList" cet="CFCText">
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"Run"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">263L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"ErrAck"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">264L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"ModuleFault"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">265L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"ComErr"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">266L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"FbErr"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">267L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"OutErr"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">268L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"OtherErr"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">269L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"ComStartup"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">270L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"FbDeactive"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">271L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"FbRun"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">272L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"InRun"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">273L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"State"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">274L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"Diag"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">275L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"T_SafeGroup"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">276L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"group_1"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">277L</v>
                </o>
              </l2>
            </o>
            <o n="Parameters" t="CFCItemList">
              <l2 n="InnerList" />
            </o>
            <n n="PreparedParameters" />
            <v n="PageArea">0</v>
            <v n="Bounds">"30, 69, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="EnEno">false</v>
            <v n="KindOfCall" t="KindOfCall">FunctionBlock</v>
            <v n="ContainsExtensibleInputs">false</v>
            <v n="Forced">false</v>
            <v n="IsFeedbackStart">false</v>
            <v n="OwningPageId">-1L</v>
            <v n="Id">278L</v>
          </o>
          <o t="CFCInputElement">
            <o n="Output" t="CFCOutputPin">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Negated">false</v>
              <v n="SetReset" t="SetReset">None</v>
              <v n="SetResetRef" t="SetResetRef">None</v>
              <v n="PretendsToBeConnected">false</v>
              <v n="Id">279L</v>
            </o>
            <o n="Text" t="CFCText">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Text">"TRUE"</v>
              <v n="Modifiable">true</v>
              <v n="Id">281L</v>
            </o>
            <v n="PageArea">3</v>
            <v n="Bounds">"2, 70, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="OwningPageId">-1L</v>
            <v n="Id">280L</v>
          </o>
          <o t="CFCConnection">
            <v n="Bounds">"0, 0, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="SourcePinId">279L</v>
            <v n="DestPinId">250L</v>
            <v n="Id">282L</v>
          </o>
          <o t="CFCInputElement">
            <o n="Output" t="CFCOutputPin">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Negated">false</v>
              <v n="SetReset" t="SetReset">None</v>
              <v n="SetResetRef" t="SetResetRef">None</v>
              <v n="PretendsToBeConnected">false</v>
              <v n="Id">283L</v>
            </o>
            <o n="Text" t="CFCText">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Text">"FALSE"</v>
              <v n="Modifiable">true</v>
              <v n="Id">285L</v>
            </o>
            <v n="PageArea">3</v>
            <v n="Bounds">"2, 71, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="OwningPageId">-1L</v>
            <v n="Id">284L</v>
          </o>
          <o t="CFCConnection">
            <v n="Bounds">"0, 0, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="SourcePinId">283L</v>
            <v n="DestPinId">251L</v>
            <v n="Id">286L</v>
          </o>
          <o t="CFCBoxElement">
            <o n="Inputs" t="CFCItemList">
              <l2 n="InnerList" cet="CFCInputPin">
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">287L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">288L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">289L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">290L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">291L</v>
                </o>
              </l2>
            </o>
            <o n="Outputs" t="CFCItemList">
              <l2 n="InnerList" cet="CFCOutputPin">
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">292L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">293L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">294L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">295L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">296L</v>
                </o>
              </l2>
            </o>
            <o n="Texts" t="CFCItemList">
              <l2 n="InnerList" cet="CFCText">
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"Twohand1"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">297L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"Twohand2"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">298L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"Twohand3"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">299L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"Twohand4"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">300L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"Parameters"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">301L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"Error"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">302L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"State"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">303L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"Diag"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">304L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"IsRunning"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">305L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"TwoHandOut"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">306L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"T_SafeTwoHand"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">307L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"fb_1"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">308L</v>
                </o>
              </l2>
            </o>
            <o n="Parameters" t="CFCItemList">
              <l2 n="InnerList" />
            </o>
            <n n="PreparedParameters" />
            <v n="PageArea">0</v>
            <v n="Bounds">"30, 82, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="EnEno">false</v>
            <v n="KindOfCall" t="KindOfCall">FunctionBlock</v>
            <v n="ContainsExtensibleInputs">false</v>
            <v n="Forced">false</v>
            <v n="IsFeedbackStart">false</v>
            <v n="OwningPageId">-1L</v>
            <v n="Id">309L</v>
          </o>
          <o t="CFCInputElement">
            <o n="Output" t="CFCOutputPin">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Negated">false</v>
              <v n="SetReset" t="SetReset">None</v>
              <v n="SetResetRef" t="SetResetRef">None</v>
              <v n="PretendsToBeConnected">false</v>
              <v n="Id">310L</v>
            </o>
            <o n="Text" t="CFCText">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Text">"FALSE"</v>
              <v n="Modifiable">true</v>
              <v n="Id">312L</v>
            </o>
            <v n="PageArea">3</v>
            <v n="Bounds">"2, 83, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="OwningPageId">-1L</v>
            <v n="Id">311L</v>
          </o>
          <o t="CFCConnection">
            <v n="Bounds">"0, 0, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="SourcePinId">310L</v>
            <v n="DestPinId">287L</v>
            <v n="Id">313L</v>
          </o>
          <o t="CFCInputElement">
            <o n="Output" t="CFCOutputPin">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Negated">false</v>
              <v n="SetReset" t="SetReset">None</v>
              <v n="SetResetRef" t="SetResetRef">None</v>
              <v n="PretendsToBeConnected">false</v>
              <v n="Id">314L</v>
            </o>
            <o n="Text" t="CFCText">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Text">"TRUE"</v>
              <v n="Modifiable">true</v>
              <v n="Id">316L</v>
            </o>
            <v n="PageArea">3</v>
            <v n="Bounds">"2, 85, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="OwningPageId">-1L</v>
            <v n="Id">315L</v>
          </o>
          <o t="CFCConnection">
            <v n="Bounds">"0, 0, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="SourcePinId">314L</v>
            <v n="DestPinId">289L</v>
            <v n="Id">317L</v>
          </o>
          <o t="CFCBoxElement">
            <o n="Inputs" t="CFCItemList">
              <l2 n="InnerList" cet="CFCInputPin">
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">318L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">319L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">320L</v>
                </o>
              </l2>
            </o>
            <o n="Outputs" t="CFCItemList">
              <l2 n="InnerList" cet="CFCOutputPin">
              </l2>
            </o>
            <o n="Texts" t="CFCItemList">
              <l2 n="InnerList" cet="CFCText">
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"Expected"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">321L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"Actual"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">322L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"Message"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">323L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"AssertEquals_BOOL"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">324L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">""</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">325L</v>
                </o>
              </l2>
            </o>
            <o n="Parameters" t="CFCItemList">
              <l2 n="InnerList" />
            </o>
            <n n="PreparedParameters" />
            <v n="PageArea">0</v>
            <v n="Bounds">"74, 83, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="EnEno">false</v>
            <v n="KindOfCall" t="KindOfCall">LocalMethod</v>
            <v n="ContainsExtensibleInputs">false</v>
            <v n="Forced">false</v>
            <v n="IsFeedbackStart">false</v>
            <v n="OwningPageId">-1L</v>
            <v n="Id">326L</v>
          </o>
          <o t="CFCInputElement">
            <o n="Output" t="CFCOutputPin">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Negated">false</v>
              <v n="SetReset" t="SetReset">None</v>
              <v n="SetResetRef" t="SetResetRef">None</v>
              <v n="PretendsToBeConnected">false</v>
              <v n="Id">327L</v>
            </o>
            <o n="Text" t="CFCText">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Text">"FALSE"</v>
              <v n="Modifiable">true</v>
              <v n="Id">329L</v>
            </o>
            <v n="PageArea">3</v>
            <v n="Bounds">"49, 84, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="OwningPageId">-1L</v>
            <v n="Id">328L</v>
          </o>
          <o t="CFCConnection">
            <v n="Bounds">"0, 0, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="SourcePinId">327L</v>
            <v n="DestPinId">318L</v>
            <v n="Id">330L</v>
          </o>
          <o t="CFCConnection">
            <v n="Bounds">"0, 0, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="SourcePinId">296L</v>
            <v n="DestPinId">319L</v>
            <v n="Id">331L</v>
          </o>
          <o t="CFCInputElement">
            <o n="Output" t="CFCOutputPin">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Negated">false</v>
              <v n="SetReset" t="SetReset">None</v>
              <v n="SetResetRef" t="SetResetRef">None</v>
              <v n="PretendsToBeConnected">false</v>
              <v n="Id">332L</v>
            </o>
            <o n="Text" t="CFCText">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Text">"'output off when one hand released'"</v>
              <v n="Modifiable">true</v>
              <v n="Id">334L</v>
            </o>
            <v n="PageArea">3</v>
            <v n="Bounds">"49, 86, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="OwningPageId">-1L</v>
            <v n="Id">333L</v>
          </o>
          <o t="CFCConnection">
            <v n="Bounds">"0, 0, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="SourcePinId">332L</v>
            <v n="DestPinId">320L</v>
            <v n="Id">335L</v>
          </o>
          <o t="CFCBoxElement">
            <o n="Inputs" t="CFCItemList">
              <l2 n="InnerList" cet="CFCInputPin">
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">336L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">337L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">338L</v>
                </o>
              </l2>
            </o>
            <o n="Outputs" t="CFCItemList">
              <l2 n="InnerList" cet="CFCOutputPin">
              </l2>
            </o>
            <o n="Texts" t="CFCItemList">
              <l2 n="InnerList" cet="CFCText">
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"Expected"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">339L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"Actual"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">340L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"Message"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">341L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"AssertEquals_BYTE"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">342L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">""</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">343L</v>
                </o>
              </l2>
            </o>
            <o n="Parameters" t="CFCItemList">
              <l2 n="InnerList" />
            </o>
            <n n="PreparedParameters" />
            <v n="PageArea">0</v>
            <v n="Bounds">"74, 88, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="EnEno">false</v>
            <v n="KindOfCall" t="KindOfCall">LocalMethod</v>
            <v n="ContainsExtensibleInputs">false</v>
            <v n="Forced">false</v>
            <v n="IsFeedbackStart">false</v>
            <v n="OwningPageId">-1L</v>
            <v n="Id">344L</v>
          </o>
          <o t="CFCInputElement">
            <o n="Output" t="CFCOutputPin">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Negated">false</v>
              <v n="SetReset" t="SetReset">None</v>
              <v n="SetResetRef" t="SetResetRef">None</v>
              <v n="PretendsToBeConnected">false</v>
              <v n="Id">345L</v>
            </o>
            <o n="Text" t="CFCText">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Text">"TO_BYTE(E_SafeTwoHandState.Release)"</v>
              <v n="Modifiable">true</v>
              <v n="Id">347L</v>
            </o>
            <v n="PageArea">3</v>
            <v n="Bounds">"49, 89, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="OwningPageId">-1L</v>
            <v n="Id">346L</v>
          </o>
          <o t="CFCConnection">
            <v n="Bounds">"0, 0, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="SourcePinId">345L</v>
            <v n="DestPinId">336L</v>
            <v n="Id">348L</v>
          </o>
          <o t="CFCConnection">
            <v n="Bounds">"0, 0, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="SourcePinId">293L</v>
            <v n="DestPinId">337L</v>
            <v n="Id">349L</v>
          </o>
          <o t="CFCInputElement">
            <o n="Output" t="CFCOutputPin">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Negated">false</v>
              <v n="SetReset" t="SetReset">None</v>
              <v n="SetResetRef" t="SetResetRef">None</v>
              <v n="PretendsToBeConnected">false</v>
              <v n="Id">350L</v>
            </o>
            <o n="Text" t="CFCText">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Text">"'state RELEASE'"</v>
              <v n="Modifiable">true</v>
              <v n="Id">352L</v>
            </o>
            <v n="PageArea">3</v>
            <v n="Bounds">"49, 91, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="OwningPageId">-1L</v>
            <v n="Id">351L</v>
          </o>
          <o t="CFCConnection">
            <v n="Bounds">"0, 0, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="SourcePinId">350L</v>
            <v n="DestPinId">338L</v>
            <v n="Id">353L</v>
          </o>
          <o t="CFCBoxElement">
            <o n="Inputs" t="CFCItemList">
              <l2 n="InnerList" cet="CFCInputPin">
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">354L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">355L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">356L</v>
                </o>
              </l2>
            </o>
            <o n="Outputs" t="CFCItemList">
              <l2 n="InnerList" cet="CFCOutputPin">
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">357L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">358L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">359L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">360L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">361L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">362L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">363L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">364L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">365L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">366L</v>
                </o>
              </l2>
            </o>
            <o n="Texts" t="CFCItemList">
              <l2 n="InnerList" cet="CFCText">
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"Run"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">367L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"ErrAck"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">368L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"ModuleFault"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">369L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"ComErr"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">370L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"FbErr"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">371L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"OutErr"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">372L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"OtherErr"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">373L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"ComStartup"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">374L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"FbDeactive"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">375L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"FbRun"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">376L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"InRun"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">377L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"State"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">378L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"Diag"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">379L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"T_SafeGroup"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">380L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"group_1"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">381L</v>
                </o>
              </l2>
            </o>
            <o n="Parameters" t="CFCItemList">
              <l2 n="InnerList" />
            </o>
            <n n="PreparedParameters" />
            <v n="PageArea">0</v>
            <v n="Bounds">"30, 93, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="EnEno">false</v>
            <v n="KindOfCall" t="KindOfCall">FunctionBlock</v>
            <v n="ContainsExtensibleInputs">false</v>
            <v n="Forced">false</v>
            <v n="IsFeedbackStart">false</v>
            <v n="OwningPageId">-1L</v>
            <v n="Id">382L</v>
          </o>
          <o t="CFCInputElement">
            <o n="Output" t="CFCOutputPin">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Negated">false</v>
              <v n="SetReset" t="SetReset">None</v>
              <v n="SetResetRef" t="SetResetRef">None</v>
              <v n="PretendsToBeConnected">false</v>
              <v n="Id">383L</v>
            </o>
            <o n="Text" t="CFCText">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Text">"TRUE"</v>
              <v n="Modifiable">true</v>
              <v n="Id">385L</v>
            </o>
            <v n="PageArea">3</v>
            <v n="Bounds">"2, 94, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="OwningPageId">-1L</v>
            <v n="Id">384L</v>
          </o>
          <o t="CFCConnection">
            <v n="Bounds">"0, 0, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="SourcePinId">383L</v>
            <v n="DestPinId">354L</v>
            <v n="Id">386L</v>
          </o>
          <o t="CFCInputElement">
            <o n="Output" t="CFCOutputPin">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Negated">false</v>
              <v n="SetReset" t="SetReset">None</v>
              <v n="SetResetRef" t="SetResetRef">None</v>
              <v n="PretendsToBeConnected">false</v>
              <v n="Id">387L</v>
            </o>
            <o n="Text" t="CFCText">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Text">"FALSE"</v>
              <v n="Modifiable">true</v>
              <v n="Id">389L</v>
            </o>
            <v n="PageArea">3</v>
            <v n="Bounds">"2, 95, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="OwningPageId">-1L</v>
            <v n="Id">388L</v>
          </o>
          <o t="CFCConnection">
            <v n="Bounds">"0, 0, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="SourcePinId">387L</v>
            <v n="DestPinId">355L</v>
            <v n="Id">390L</v>
          </o>
          <o t="CFCBoxElement">
            <o n="Inputs" t="CFCItemList">
              <l2 n="InnerList" cet="CFCInputPin">
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">391L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">392L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">393L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">394L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">395L</v>
                </o>
              </l2>
            </o>
            <o n="Outputs" t="CFCItemList">
              <l2 n="InnerList" cet="CFCOutputPin">
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">396L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">397L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">398L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">399L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">400L</v>
                </o>
              </l2>
            </o>
            <o n="Texts" t="CFCItemList">
              <l2 n="InnerList" cet="CFCText">
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"Twohand1"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">401L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"Twohand2"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">402L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"Twohand3"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">403L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"Twohand4"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">404L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"Parameters"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">405L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"Error"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">406L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"State"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">407L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"Diag"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">408L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"IsRunning"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">409L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"TwoHandOut"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">410L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"T_SafeTwoHand"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">411L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"fb_1"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">412L</v>
                </o>
              </l2>
            </o>
            <o n="Parameters" t="CFCItemList">
              <l2 n="InnerList" />
            </o>
            <n n="PreparedParameters" />
            <v n="PageArea">0</v>
            <v n="Bounds">"30, 106, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="EnEno">false</v>
            <v n="KindOfCall" t="KindOfCall">FunctionBlock</v>
            <v n="ContainsExtensibleInputs">false</v>
            <v n="Forced">false</v>
            <v n="IsFeedbackStart">false</v>
            <v n="OwningPageId">-1L</v>
            <v n="Id">413L</v>
          </o>
          <o t="CFCInputElement">
            <o n="Output" t="CFCOutputPin">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Negated">false</v>
              <v n="SetReset" t="SetReset">None</v>
              <v n="SetResetRef" t="SetResetRef">None</v>
              <v n="PretendsToBeConnected">false</v>
              <v n="Id">414L</v>
            </o>
            <o n="Text" t="CFCText">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Text">"TRUE"</v>
              <v n="Modifiable">true</v>
              <v n="Id">416L</v>
            </o>
            <v n="PageArea">3</v>
            <v n="Bounds">"2, 107, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="OwningPageId">-1L</v>
            <v n="Id">415L</v>
          </o>
          <o t="CFCConnection">
            <v n="Bounds">"0, 0, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="SourcePinId">414L</v>
            <v n="DestPinId">391L</v>
            <v n="Id">417L</v>
          </o>
          <o t="CFCInputElement">
            <o n="Output" t="CFCOutputPin">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Negated">false</v>
              <v n="SetReset" t="SetReset">None</v>
              <v n="SetResetRef" t="SetResetRef">None</v>
              <v n="PretendsToBeConnected">false</v>
              <v n="Id">418L</v>
            </o>
            <o n="Text" t="CFCText">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Text">"TRUE"</v>
              <v n="Modifiable">true</v>
              <v n="Id">420L</v>
            </o>
            <v n="PageArea">3</v>
            <v n="Bounds">"2, 109, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="OwningPageId">-1L</v>
            <v n="Id">419L</v>
          </o>
          <o t="CFCConnection">
            <v n="Bounds">"0, 0, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="SourcePinId">418L</v>
            <v n="DestPinId">393L</v>
            <v n="Id">421L</v>
          </o>
          <o t="CFCBoxElement">
            <o n="Inputs" t="CFCItemList">
              <l2 n="InnerList" cet="CFCInputPin">
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">422L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">423L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">424L</v>
                </o>
              </l2>
            </o>
            <o n="Outputs" t="CFCItemList">
              <l2 n="InnerList" cet="CFCOutputPin">
              </l2>
            </o>
            <o n="Texts" t="CFCItemList">
              <l2 n="InnerList" cet="CFCText">
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"Expected"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">425L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"Actual"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">426L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"Message"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">427L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"AssertEquals_BOOL"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">428L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">""</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">429L</v>
                </o>
              </l2>
            </o>
            <o n="Parameters" t="CFCItemList">
              <l2 n="InnerList" />
            </o>
            <n n="PreparedParameters" />
            <v n="PageArea">0</v>
            <v n="Bounds">"74, 107, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="EnEno">false</v>
            <v n="KindOfCall" t="KindOfCall">LocalMethod</v>
            <v n="ContainsExtensibleInputs">false</v>
            <v n="Forced">false</v>
            <v n="IsFeedbackStart">false</v>
            <v n="OwningPageId">-1L</v>
            <v n="Id">430L</v>
          </o>
          <o t="CFCInputElement">
            <o n="Output" t="CFCOutputPin">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Negated">false</v>
              <v n="SetReset" t="SetReset">None</v>
              <v n="SetResetRef" t="SetResetRef">None</v>
              <v n="PretendsToBeConnected">false</v>
              <v n="Id">431L</v>
            </o>
            <o n="Text" t="CFCText">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Text">"FALSE"</v>
              <v n="Modifiable">true</v>
              <v n="Id">433L</v>
            </o>
            <v n="PageArea">3</v>
            <v n="Bounds">"49, 108, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="OwningPageId">-1L</v>
            <v n="Id">432L</v>
          </o>
          <o t="CFCConnection">
            <v n="Bounds">"0, 0, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="SourcePinId">431L</v>
            <v n="DestPinId">422L</v>
            <v n="Id">434L</v>
          </o>
          <o t="CFCConnection">
            <v n="Bounds">"0, 0, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="SourcePinId">400L</v>
            <v n="DestPinId">423L</v>
            <v n="Id">435L</v>
          </o>
          <o t="CFCInputElement">
            <o n="Output" t="CFCOutputPin">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Negated">false</v>
              <v n="SetReset" t="SetReset">None</v>
              <v n="SetResetRef" t="SetResetRef">None</v>
              <v n="PretendsToBeConnected">false</v>
              <v n="Id">436L</v>
            </o>
            <o n="Text" t="CFCText">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Text">"'no re-trigger until both hands released'"</v>
              <v n="Modifiable">true</v>
              <v n="Id">438L</v>
            </o>
            <v n="PageArea">3</v>
            <v n="Bounds">"49, 110, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="OwningPageId">-1L</v>
            <v n="Id">437L</v>
          </o>
          <o t="CFCConnection">
            <v n="Bounds">"0, 0, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="SourcePinId">436L</v>
            <v n="DestPinId">424L</v>
            <v n="Id">439L</v>
          </o>
          <o t="CFCBoxElement">
            <o n="Inputs" t="CFCItemList">
              <l2 n="InnerList" cet="CFCInputPin">
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">440L</v>
                </o>
              </l2>
            </o>
            <o n="Outputs" t="CFCItemList">
              <l2 n="InnerList" cet="CFCOutputPin">
              </l2>
            </o>
            <o n="Texts" t="CFCItemList">
              <l2 n="InnerList" cet="CFCText">
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"TestName"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">441L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"FinishTest"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">442L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">""</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">443L</v>
                </o>
              </l2>
            </o>
            <o n="Parameters" t="CFCItemList">
              <l2 n="InnerList" />
            </o>
            <n n="PreparedParameters" />
            <v n="PageArea">0</v>
            <v n="Bounds">"30, 114, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="EnEno">false</v>
            <v n="KindOfCall" t="KindOfCall">LocalMethod</v>
            <v n="ContainsExtensibleInputs">false</v>
            <v n="Forced">false</v>
            <v n="IsFeedbackStart">false</v>
            <v n="OwningPageId">-1L</v>
            <v n="Id">444L</v>
          </o>
          <o t="CFCInputElement">
            <o n="Output" t="CFCOutputPin">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Negated">false</v>
              <v n="SetReset" t="SetReset">None</v>
              <v n="SetResetRef" t="SetResetRef">None</v>
              <v n="PretendsToBeConnected">false</v>
              <v n="Id">445L</v>
            </o>
            <o n="Text" t="CFCText">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Text">"'Test_BothHandsGiveOutputAndReleaseNeedsBothOff'"</v>
              <v n="Modifiable">true</v>
              <v n="Id">447L</v>
            </o>
            <v n="PageArea">3</v>
            <v n="Bounds">"2, 115, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="OwningPageId">-1L</v>
            <v n="Id">446L</v>
          </o>
          <o t="CFCConnection">
            <v n="Bounds">"0, 0, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="SourcePinId">445L</v>
            <v n="DestPinId">440L</v>
            <v n="Id">448L</v>
          </o>
                  </l2>
                </o>
                <o n="RoutingPathTable" t="CFCRoutingPathTable">
                  <d2 n="InnerDictionary" ckt="CFCRoutingConnection" cvt="CFCPointList" />
                </o>
                <v n="AutoSizeCanvas">true</v>
                <v n="CanvasWidth">114</v>
                <v n="CanvasHeight">120</v>
                <n n="EditorConfiguration" />
                <v n="AreElementsSpaceOptimized">true</v>
              </o>
            </Data>
            <TypeList>
              <Type n="Boolean">System.Boolean</Type>
              <Type n="CFCBoxElement">{f5becf35-b1f3-4274-b411-81d4b63a1516}</Type>
              <Type n="CFCComposerElement">{a4751422-6e5b-4ae2-a4e0-8fff1adc15a8}</Type>
              <Type n="CFCConnection">{5ae2e111-ecff-4a21-b647-2d4da63f8db7}</Type>
              <Type n="CFCImplementationObject">{32d3375e-c010-41e2-9e43-b2fbf4f2b374}</Type>
              <Type n="CFCInputElement">{d51129f5-df27-4886-99d1-c564d2e2c1f6}</Type>
              <Type n="CFCInputPin">{c994f6e0-311a-4a1c-bc38-75fe34892406}</Type>
              <Type n="CFCInputPinWithSetReset">{5c3476a8-05c5-430e-861c-9cfa51d68ca8}</Type>
              <Type n="CFCItemList">{cd57ba20-558b-4b98-96c1-73c6000c3087}</Type>
              <Type n="CFCOutputElement">{8d9e2b78-3efe-4fe4-8160-f3a7381ddd8f}</Type>
              <Type n="CFCOutputPin">{65582d84-cf18-4ca0-be59-bf5a3d00b8f8}</Type>
              <Type n="CFCPoint">{b3e42b54-b8f2-45d3-825d-747f82f244a0}</Type>
              <Type n="CFCPointList">{584effbc-813e-443a-bf78-ad9c8d49db41}</Type>
              <Type n="CFCRoutingConnection">{93c117eb-0884-403b-b01e-28b89f47e041}</Type>
              <Type n="CFCRoutingPathTable">{4b8bcc79-5980-4868-b49e-005a8148859b}</Type>
              <Type n="CFCText">{72f2b13f-5349-4a8a-bbe6-2bccf3f42179}</Type>
              <Type n="Int32">System.Int32</Type>
              <Type n="Int64">System.Int64</Type>
              <Type n="KindOfCall">{77f43dfe-ca6a-4869-828f-7609d8ed6ea6}</Type>
              <Type n="ProcessValueAccess">{88453c7d-d652-4a27-a1b0-a1953be49a5c}</Type>
              <Type n="SetReset">{24449d48-c96a-49c4-b9d1-a4ea34aedce3}</Type>
              <Type n="SetResetRef">{233bc97c-69fe-4d29-b40e-a9a9b854044e}</Type>
              <Type n="String">System.String</Type>
            </TypeList>
          </XmlArchive>
        </CFC>
      </Implementation>
      <ObjectProperties>
        <XmlArchive>
          <Data>
            <o xml:space="preserve" t="CFCProperty">
              <v n="UseExplicitExecutionOrder">true</v>
            </o>
          </Data>
          <TypeList>
            <Type n="Boolean">System.Boolean</Type>
            <Type n="CFCProperty">{97c1f2ea-5995-48b9-abd5-a3ab983c5def}</Type>
          </TypeList>
        </XmlArchive>
      </ObjectProperties>
    </Method>
    <Method Name="Test_SecondHandWithoutFirstGivesTwoHandError" Id="{85700aaf-46c4-58dc-b80a-494cba27532f}">
      <Declaration><![CDATA[METHOD PRIVATE Test_SecondHandWithoutFirstGivesTwoHandError
]]></Declaration>
      <Implementation>
        <CFC>
          <XmlArchive>
            <Data>
              <o xml:space="preserve" t="CFCImplementationObject">
                <o n="Items" t="CFCItemList">
                  <l2 n="InnerList">
          <o t="CFCBoxElement">
            <o n="Inputs" t="CFCItemList">
              <l2 n="InnerList" cet="CFCInputPin">
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">1L</v>
                </o>
              </l2>
            </o>
            <o n="Outputs" t="CFCItemList">
              <l2 n="InnerList" cet="CFCOutputPin">
              </l2>
            </o>
            <o n="Texts" t="CFCItemList">
              <l2 n="InnerList" cet="CFCText">
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"TestName"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">2L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"StartTest"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">3L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">""</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">4L</v>
                </o>
              </l2>
            </o>
            <o n="Parameters" t="CFCItemList">
              <l2 n="InnerList" />
            </o>
            <n n="PreparedParameters" />
            <v n="PageArea">0</v>
            <v n="Bounds">"30, 2, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="EnEno">false</v>
            <v n="KindOfCall" t="KindOfCall">LocalMethod</v>
            <v n="ContainsExtensibleInputs">false</v>
            <v n="Forced">false</v>
            <v n="IsFeedbackStart">false</v>
            <v n="OwningPageId">-1L</v>
            <v n="Id">5L</v>
          </o>
          <o t="CFCInputElement">
            <o n="Output" t="CFCOutputPin">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Negated">false</v>
              <v n="SetReset" t="SetReset">None</v>
              <v n="SetResetRef" t="SetResetRef">None</v>
              <v n="PretendsToBeConnected">false</v>
              <v n="Id">6L</v>
            </o>
            <o n="Text" t="CFCText">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Text">"'Test_SecondHandWithoutFirstGivesTwoHandError'"</v>
              <v n="Modifiable">true</v>
              <v n="Id">8L</v>
            </o>
            <v n="PageArea">3</v>
            <v n="Bounds">"2, 3, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="OwningPageId">-1L</v>
            <v n="Id">7L</v>
          </o>
          <o t="CFCConnection">
            <v n="Bounds">"0, 0, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="SourcePinId">6L</v>
            <v n="DestPinId">1L</v>
            <v n="Id">9L</v>
          </o>
          <o t="CFCBoxElement">
            <o n="Inputs" t="CFCItemList">
              <l2 n="InnerList" cet="CFCInputPin">
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">10L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">11L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">12L</v>
                </o>
              </l2>
            </o>
            <o n="Outputs" t="CFCItemList">
              <l2 n="InnerList" cet="CFCOutputPin">
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">13L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">14L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">15L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">16L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">17L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">18L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">19L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">20L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">21L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">22L</v>
                </o>
              </l2>
            </o>
            <o n="Texts" t="CFCItemList">
              <l2 n="InnerList" cet="CFCText">
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"Run"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">23L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"ErrAck"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">24L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"ModuleFault"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">25L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"ComErr"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">26L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"FbErr"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">27L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"OutErr"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">28L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"OtherErr"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">29L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"ComStartup"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">30L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"FbDeactive"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">31L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"FbRun"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">32L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"InRun"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">33L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"State"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">34L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"Diag"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">35L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"T_SafeGroup"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">36L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"group_2"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">37L</v>
                </o>
              </l2>
            </o>
            <o n="Parameters" t="CFCItemList">
              <l2 n="InnerList" />
            </o>
            <n n="PreparedParameters" />
            <v n="PageArea">0</v>
            <v n="Bounds">"30, 6, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="EnEno">false</v>
            <v n="KindOfCall" t="KindOfCall">FunctionBlock</v>
            <v n="ContainsExtensibleInputs">false</v>
            <v n="Forced">false</v>
            <v n="IsFeedbackStart">false</v>
            <v n="OwningPageId">-1L</v>
            <v n="Id">38L</v>
          </o>
          <o t="CFCInputElement">
            <o n="Output" t="CFCOutputPin">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Negated">false</v>
              <v n="SetReset" t="SetReset">None</v>
              <v n="SetResetRef" t="SetResetRef">None</v>
              <v n="PretendsToBeConnected">false</v>
              <v n="Id">39L</v>
            </o>
            <o n="Text" t="CFCText">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Text">"TRUE"</v>
              <v n="Modifiable">true</v>
              <v n="Id">41L</v>
            </o>
            <v n="PageArea">3</v>
            <v n="Bounds">"2, 7, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="OwningPageId">-1L</v>
            <v n="Id">40L</v>
          </o>
          <o t="CFCConnection">
            <v n="Bounds">"0, 0, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="SourcePinId">39L</v>
            <v n="DestPinId">10L</v>
            <v n="Id">42L</v>
          </o>
          <o t="CFCInputElement">
            <o n="Output" t="CFCOutputPin">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Negated">false</v>
              <v n="SetReset" t="SetReset">None</v>
              <v n="SetResetRef" t="SetResetRef">None</v>
              <v n="PretendsToBeConnected">false</v>
              <v n="Id">43L</v>
            </o>
            <o n="Text" t="CFCText">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Text">"FALSE"</v>
              <v n="Modifiable">true</v>
              <v n="Id">45L</v>
            </o>
            <v n="PageArea">3</v>
            <v n="Bounds">"2, 8, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="OwningPageId">-1L</v>
            <v n="Id">44L</v>
          </o>
          <o t="CFCConnection">
            <v n="Bounds">"0, 0, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="SourcePinId">43L</v>
            <v n="DestPinId">11L</v>
            <v n="Id">46L</v>
          </o>
          <o t="CFCBoxElement">
            <o n="Inputs" t="CFCItemList">
              <l2 n="InnerList" cet="CFCInputPin">
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">47L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">48L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">49L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">50L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">51L</v>
                </o>
              </l2>
            </o>
            <o n="Outputs" t="CFCItemList">
              <l2 n="InnerList" cet="CFCOutputPin">
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">52L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">53L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">54L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">55L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">56L</v>
                </o>
              </l2>
            </o>
            <o n="Texts" t="CFCItemList">
              <l2 n="InnerList" cet="CFCText">
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"Twohand1"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">57L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"Twohand2"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">58L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"Twohand3"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">59L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"Twohand4"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">60L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"Parameters"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">61L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"Error"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">62L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"State"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">63L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"Diag"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">64L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"IsRunning"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">65L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"TwoHandOut"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">66L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"T_SafeTwoHand"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">67L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"fb_2"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">68L</v>
                </o>
              </l2>
            </o>
            <o n="Parameters" t="CFCItemList">
              <l2 n="InnerList" />
            </o>
            <n n="PreparedParameters" />
            <v n="PageArea">0</v>
            <v n="Bounds">"30, 19, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="EnEno">false</v>
            <v n="KindOfCall" t="KindOfCall">FunctionBlock</v>
            <v n="ContainsExtensibleInputs">false</v>
            <v n="Forced">false</v>
            <v n="IsFeedbackStart">false</v>
            <v n="OwningPageId">-1L</v>
            <v n="Id">69L</v>
          </o>
          <o t="CFCInputElement">
            <o n="Output" t="CFCOutputPin">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Negated">false</v>
              <v n="SetReset" t="SetReset">None</v>
              <v n="SetResetRef" t="SetResetRef">None</v>
              <v n="PretendsToBeConnected">false</v>
              <v n="Id">70L</v>
            </o>
            <o n="Text" t="CFCText">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Text">"FALSE"</v>
              <v n="Modifiable">true</v>
              <v n="Id">72L</v>
            </o>
            <v n="PageArea">3</v>
            <v n="Bounds">"2, 20, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="OwningPageId">-1L</v>
            <v n="Id">71L</v>
          </o>
          <o t="CFCConnection">
            <v n="Bounds">"0, 0, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="SourcePinId">70L</v>
            <v n="DestPinId">47L</v>
            <v n="Id">73L</v>
          </o>
          <o t="CFCInputElement">
            <o n="Output" t="CFCOutputPin">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Negated">false</v>
              <v n="SetReset" t="SetReset">None</v>
              <v n="SetResetRef" t="SetResetRef">None</v>
              <v n="PretendsToBeConnected">false</v>
              <v n="Id">74L</v>
            </o>
            <o n="Text" t="CFCText">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Text">"FALSE"</v>
              <v n="Modifiable">true</v>
              <v n="Id">76L</v>
            </o>
            <v n="PageArea">3</v>
            <v n="Bounds">"2, 22, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="OwningPageId">-1L</v>
            <v n="Id">75L</v>
          </o>
          <o t="CFCConnection">
            <v n="Bounds">"0, 0, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="SourcePinId">74L</v>
            <v n="DestPinId">49L</v>
            <v n="Id">77L</v>
          </o>
          <o t="CFCBoxElement">
            <o n="Inputs" t="CFCItemList">
              <l2 n="InnerList" cet="CFCInputPin">
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">78L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">79L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">80L</v>
                </o>
              </l2>
            </o>
            <o n="Outputs" t="CFCItemList">
              <l2 n="InnerList" cet="CFCOutputPin">
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">81L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">82L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">83L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">84L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">85L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">86L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">87L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">88L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">89L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">90L</v>
                </o>
              </l2>
            </o>
            <o n="Texts" t="CFCItemList">
              <l2 n="InnerList" cet="CFCText">
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"Run"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">91L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"ErrAck"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">92L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"ModuleFault"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">93L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"ComErr"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">94L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"FbErr"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">95L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"OutErr"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">96L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"OtherErr"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">97L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"ComStartup"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">98L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"FbDeactive"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">99L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"FbRun"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">100L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"InRun"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">101L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"State"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">102L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"Diag"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">103L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"T_SafeGroup"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">104L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"group_2"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">105L</v>
                </o>
              </l2>
            </o>
            <o n="Parameters" t="CFCItemList">
              <l2 n="InnerList" />
            </o>
            <n n="PreparedParameters" />
            <v n="PageArea">0</v>
            <v n="Bounds">"30, 27, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="EnEno">false</v>
            <v n="KindOfCall" t="KindOfCall">FunctionBlock</v>
            <v n="ContainsExtensibleInputs">false</v>
            <v n="Forced">false</v>
            <v n="IsFeedbackStart">false</v>
            <v n="OwningPageId">-1L</v>
            <v n="Id">106L</v>
          </o>
          <o t="CFCInputElement">
            <o n="Output" t="CFCOutputPin">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Negated">false</v>
              <v n="SetReset" t="SetReset">None</v>
              <v n="SetResetRef" t="SetResetRef">None</v>
              <v n="PretendsToBeConnected">false</v>
              <v n="Id">107L</v>
            </o>
            <o n="Text" t="CFCText">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Text">"TRUE"</v>
              <v n="Modifiable">true</v>
              <v n="Id">109L</v>
            </o>
            <v n="PageArea">3</v>
            <v n="Bounds">"2, 28, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="OwningPageId">-1L</v>
            <v n="Id">108L</v>
          </o>
          <o t="CFCConnection">
            <v n="Bounds">"0, 0, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="SourcePinId">107L</v>
            <v n="DestPinId">78L</v>
            <v n="Id">110L</v>
          </o>
          <o t="CFCInputElement">
            <o n="Output" t="CFCOutputPin">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Negated">false</v>
              <v n="SetReset" t="SetReset">None</v>
              <v n="SetResetRef" t="SetResetRef">None</v>
              <v n="PretendsToBeConnected">false</v>
              <v n="Id">111L</v>
            </o>
            <o n="Text" t="CFCText">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Text">"FALSE"</v>
              <v n="Modifiable">true</v>
              <v n="Id">113L</v>
            </o>
            <v n="PageArea">3</v>
            <v n="Bounds">"2, 29, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="OwningPageId">-1L</v>
            <v n="Id">112L</v>
          </o>
          <o t="CFCConnection">
            <v n="Bounds">"0, 0, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="SourcePinId">111L</v>
            <v n="DestPinId">79L</v>
            <v n="Id">114L</v>
          </o>
          <o t="CFCBoxElement">
            <o n="Inputs" t="CFCItemList">
              <l2 n="InnerList" cet="CFCInputPin">
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">115L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">116L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">117L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">118L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">119L</v>
                </o>
              </l2>
            </o>
            <o n="Outputs" t="CFCItemList">
              <l2 n="InnerList" cet="CFCOutputPin">
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">120L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">121L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">122L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">123L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">124L</v>
                </o>
              </l2>
            </o>
            <o n="Texts" t="CFCItemList">
              <l2 n="InnerList" cet="CFCText">
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"Twohand1"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">125L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"Twohand2"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">126L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"Twohand3"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">127L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"Twohand4"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">128L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"Parameters"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">129L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"Error"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">130L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"State"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">131L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"Diag"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">132L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"IsRunning"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">133L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"TwoHandOut"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">134L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"T_SafeTwoHand"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">135L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"fb_2"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">136L</v>
                </o>
              </l2>
            </o>
            <o n="Parameters" t="CFCItemList">
              <l2 n="InnerList" />
            </o>
            <n n="PreparedParameters" />
            <v n="PageArea">0</v>
            <v n="Bounds">"30, 40, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="EnEno">false</v>
            <v n="KindOfCall" t="KindOfCall">FunctionBlock</v>
            <v n="ContainsExtensibleInputs">false</v>
            <v n="Forced">false</v>
            <v n="IsFeedbackStart">false</v>
            <v n="OwningPageId">-1L</v>
            <v n="Id">137L</v>
          </o>
          <o t="CFCInputElement">
            <o n="Output" t="CFCOutputPin">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Negated">false</v>
              <v n="SetReset" t="SetReset">None</v>
              <v n="SetResetRef" t="SetResetRef">None</v>
              <v n="PretendsToBeConnected">false</v>
              <v n="Id">138L</v>
            </o>
            <o n="Text" t="CFCText">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Text">"TRUE"</v>
              <v n="Modifiable">true</v>
              <v n="Id">140L</v>
            </o>
            <v n="PageArea">3</v>
            <v n="Bounds">"2, 41, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="OwningPageId">-1L</v>
            <v n="Id">139L</v>
          </o>
          <o t="CFCConnection">
            <v n="Bounds">"0, 0, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="SourcePinId">138L</v>
            <v n="DestPinId">115L</v>
            <v n="Id">141L</v>
          </o>
          <o t="CFCInputElement">
            <o n="Output" t="CFCOutputPin">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Negated">false</v>
              <v n="SetReset" t="SetReset">None</v>
              <v n="SetResetRef" t="SetResetRef">None</v>
              <v n="PretendsToBeConnected">false</v>
              <v n="Id">142L</v>
            </o>
            <o n="Text" t="CFCText">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Text">"FALSE"</v>
              <v n="Modifiable">true</v>
              <v n="Id">144L</v>
            </o>
            <v n="PageArea">3</v>
            <v n="Bounds">"2, 43, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="OwningPageId">-1L</v>
            <v n="Id">143L</v>
          </o>
          <o t="CFCConnection">
            <v n="Bounds">"0, 0, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="SourcePinId">142L</v>
            <v n="DestPinId">117L</v>
            <v n="Id">145L</v>
          </o>
          <o t="CFCBoxElement">
            <o n="Inputs" t="CFCItemList">
              <l2 n="InnerList" cet="CFCInputPin">
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">146L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">147L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">148L</v>
                </o>
              </l2>
            </o>
            <o n="Outputs" t="CFCItemList">
              <l2 n="InnerList" cet="CFCOutputPin">
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">149L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">150L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">151L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">152L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">153L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">154L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">155L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">156L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">157L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">158L</v>
                </o>
              </l2>
            </o>
            <o n="Texts" t="CFCItemList">
              <l2 n="InnerList" cet="CFCText">
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"Run"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">159L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"ErrAck"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">160L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"ModuleFault"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">161L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"ComErr"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">162L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"FbErr"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">163L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"OutErr"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">164L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"OtherErr"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">165L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"ComStartup"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">166L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"FbDeactive"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">167L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"FbRun"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">168L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"InRun"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">169L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"State"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">170L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"Diag"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">171L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"T_SafeGroup"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">172L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"group_2"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">173L</v>
                </o>
              </l2>
            </o>
            <o n="Parameters" t="CFCItemList">
              <l2 n="InnerList" />
            </o>
            <n n="PreparedParameters" />
            <v n="PageArea">0</v>
            <v n="Bounds">"30, 48, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="EnEno">false</v>
            <v n="KindOfCall" t="KindOfCall">FunctionBlock</v>
            <v n="ContainsExtensibleInputs">false</v>
            <v n="Forced">false</v>
            <v n="IsFeedbackStart">false</v>
            <v n="OwningPageId">-1L</v>
            <v n="Id">174L</v>
          </o>
          <o t="CFCInputElement">
            <o n="Output" t="CFCOutputPin">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Negated">false</v>
              <v n="SetReset" t="SetReset">None</v>
              <v n="SetResetRef" t="SetResetRef">None</v>
              <v n="PretendsToBeConnected">false</v>
              <v n="Id">175L</v>
            </o>
            <o n="Text" t="CFCText">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Text">"TRUE"</v>
              <v n="Modifiable">true</v>
              <v n="Id">177L</v>
            </o>
            <v n="PageArea">3</v>
            <v n="Bounds">"2, 49, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="OwningPageId">-1L</v>
            <v n="Id">176L</v>
          </o>
          <o t="CFCConnection">
            <v n="Bounds">"0, 0, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="SourcePinId">175L</v>
            <v n="DestPinId">146L</v>
            <v n="Id">178L</v>
          </o>
          <o t="CFCInputElement">
            <o n="Output" t="CFCOutputPin">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Negated">false</v>
              <v n="SetReset" t="SetReset">None</v>
              <v n="SetResetRef" t="SetResetRef">None</v>
              <v n="PretendsToBeConnected">false</v>
              <v n="Id">179L</v>
            </o>
            <o n="Text" t="CFCText">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Text">"FALSE"</v>
              <v n="Modifiable">true</v>
              <v n="Id">181L</v>
            </o>
            <v n="PageArea">3</v>
            <v n="Bounds">"2, 50, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="OwningPageId">-1L</v>
            <v n="Id">180L</v>
          </o>
          <o t="CFCConnection">
            <v n="Bounds">"0, 0, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="SourcePinId">179L</v>
            <v n="DestPinId">147L</v>
            <v n="Id">182L</v>
          </o>
          <o t="CFCBoxElement">
            <o n="Inputs" t="CFCItemList">
              <l2 n="InnerList" cet="CFCInputPin">
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">183L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">184L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">185L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">186L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">187L</v>
                </o>
              </l2>
            </o>
            <o n="Outputs" t="CFCItemList">
              <l2 n="InnerList" cet="CFCOutputPin">
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">188L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">189L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">190L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">191L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">192L</v>
                </o>
              </l2>
            </o>
            <o n="Texts" t="CFCItemList">
              <l2 n="InnerList" cet="CFCText">
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"Twohand1"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">193L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"Twohand2"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">194L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"Twohand3"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">195L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"Twohand4"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">196L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"Parameters"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">197L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"Error"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">198L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"State"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">199L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"Diag"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">200L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"IsRunning"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">201L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"TwoHandOut"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">202L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"T_SafeTwoHand"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">203L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"fb_2"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">204L</v>
                </o>
              </l2>
            </o>
            <o n="Parameters" t="CFCItemList">
              <l2 n="InnerList" />
            </o>
            <n n="PreparedParameters" />
            <v n="PageArea">0</v>
            <v n="Bounds">"30, 61, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="EnEno">false</v>
            <v n="KindOfCall" t="KindOfCall">FunctionBlock</v>
            <v n="ContainsExtensibleInputs">false</v>
            <v n="Forced">false</v>
            <v n="IsFeedbackStart">false</v>
            <v n="OwningPageId">-1L</v>
            <v n="Id">205L</v>
          </o>
          <o t="CFCInputElement">
            <o n="Output" t="CFCOutputPin">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Negated">false</v>
              <v n="SetReset" t="SetReset">None</v>
              <v n="SetResetRef" t="SetResetRef">None</v>
              <v n="PretendsToBeConnected">false</v>
              <v n="Id">206L</v>
            </o>
            <o n="Text" t="CFCText">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Text">"FALSE"</v>
              <v n="Modifiable">true</v>
              <v n="Id">208L</v>
            </o>
            <v n="PageArea">3</v>
            <v n="Bounds">"2, 62, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="OwningPageId">-1L</v>
            <v n="Id">207L</v>
          </o>
          <o t="CFCConnection">
            <v n="Bounds">"0, 0, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="SourcePinId">206L</v>
            <v n="DestPinId">183L</v>
            <v n="Id">209L</v>
          </o>
          <o t="CFCInputElement">
            <o n="Output" t="CFCOutputPin">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Negated">false</v>
              <v n="SetReset" t="SetReset">None</v>
              <v n="SetResetRef" t="SetResetRef">None</v>
              <v n="PretendsToBeConnected">false</v>
              <v n="Id">210L</v>
            </o>
            <o n="Text" t="CFCText">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Text">"TRUE"</v>
              <v n="Modifiable">true</v>
              <v n="Id">212L</v>
            </o>
            <v n="PageArea">3</v>
            <v n="Bounds">"2, 64, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="OwningPageId">-1L</v>
            <v n="Id">211L</v>
          </o>
          <o t="CFCConnection">
            <v n="Bounds">"0, 0, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="SourcePinId">210L</v>
            <v n="DestPinId">185L</v>
            <v n="Id">213L</v>
          </o>
          <o t="CFCBoxElement">
            <o n="Inputs" t="CFCItemList">
              <l2 n="InnerList" cet="CFCInputPin">
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">214L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">215L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">216L</v>
                </o>
              </l2>
            </o>
            <o n="Outputs" t="CFCItemList">
              <l2 n="InnerList" cet="CFCOutputPin">
              </l2>
            </o>
            <o n="Texts" t="CFCItemList">
              <l2 n="InnerList" cet="CFCText">
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"Expected"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">217L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"Actual"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">218L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"Message"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">219L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"AssertEquals_BOOL"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">220L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">""</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">221L</v>
                </o>
              </l2>
            </o>
            <o n="Parameters" t="CFCItemList">
              <l2 n="InnerList" />
            </o>
            <n n="PreparedParameters" />
            <v n="PageArea">0</v>
            <v n="Bounds">"74, 62, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="EnEno">false</v>
            <v n="KindOfCall" t="KindOfCall">LocalMethod</v>
            <v n="ContainsExtensibleInputs">false</v>
            <v n="Forced">false</v>
            <v n="IsFeedbackStart">false</v>
            <v n="OwningPageId">-1L</v>
            <v n="Id">222L</v>
          </o>
          <o t="CFCInputElement">
            <o n="Output" t="CFCOutputPin">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Negated">false</v>
              <v n="SetReset" t="SetReset">None</v>
              <v n="SetResetRef" t="SetResetRef">None</v>
              <v n="PretendsToBeConnected">false</v>
              <v n="Id">223L</v>
            </o>
            <o n="Text" t="CFCText">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Text">"TRUE"</v>
              <v n="Modifiable">true</v>
              <v n="Id">225L</v>
            </o>
            <v n="PageArea">3</v>
            <v n="Bounds">"49, 63, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="OwningPageId">-1L</v>
            <v n="Id">224L</v>
          </o>
          <o t="CFCConnection">
            <v n="Bounds">"0, 0, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="SourcePinId">223L</v>
            <v n="DestPinId">214L</v>
            <v n="Id">226L</v>
          </o>
          <o t="CFCConnection">
            <v n="Bounds">"0, 0, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="SourcePinId">188L</v>
            <v n="DestPinId">215L</v>
            <v n="Id">227L</v>
          </o>
          <o t="CFCInputElement">
            <o n="Output" t="CFCOutputPin">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Negated">false</v>
              <v n="SetReset" t="SetReset">None</v>
              <v n="SetResetRef" t="SetResetRef">None</v>
              <v n="PretendsToBeConnected">false</v>
              <v n="Id">228L</v>
            </o>
            <o n="Text" t="CFCText">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Text">"'two-hand error'"</v>
              <v n="Modifiable">true</v>
              <v n="Id">230L</v>
            </o>
            <v n="PageArea">3</v>
            <v n="Bounds">"49, 65, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="OwningPageId">-1L</v>
            <v n="Id">229L</v>
          </o>
          <o t="CFCConnection">
            <v n="Bounds">"0, 0, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="SourcePinId">228L</v>
            <v n="DestPinId">216L</v>
            <v n="Id">231L</v>
          </o>
          <o t="CFCBoxElement">
            <o n="Inputs" t="CFCItemList">
              <l2 n="InnerList" cet="CFCInputPin">
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">232L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">233L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">234L</v>
                </o>
              </l2>
            </o>
            <o n="Outputs" t="CFCItemList">
              <l2 n="InnerList" cet="CFCOutputPin">
              </l2>
            </o>
            <o n="Texts" t="CFCItemList">
              <l2 n="InnerList" cet="CFCText">
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"Expected"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">235L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"Actual"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">236L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"Message"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">237L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"AssertEquals_WORD"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">238L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">""</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">239L</v>
                </o>
              </l2>
            </o>
            <o n="Parameters" t="CFCItemList">
              <l2 n="InnerList" />
            </o>
            <n n="PreparedParameters" />
            <v n="PageArea">0</v>
            <v n="Bounds">"74, 67, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="EnEno">false</v>
            <v n="KindOfCall" t="KindOfCall">LocalMethod</v>
            <v n="ContainsExtensibleInputs">false</v>
            <v n="Forced">false</v>
            <v n="IsFeedbackStart">false</v>
            <v n="OwningPageId">-1L</v>
            <v n="Id">240L</v>
          </o>
          <o t="CFCInputElement">
            <o n="Output" t="CFCOutputPin">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Negated">false</v>
              <v n="SetReset" t="SetReset">None</v>
              <v n="SetResetRef" t="SetResetRef">None</v>
              <v n="PretendsToBeConnected">false</v>
              <v n="Id">241L</v>
            </o>
            <o n="Text" t="CFCText">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Text">"WORD#64"</v>
              <v n="Modifiable">true</v>
              <v n="Id">243L</v>
            </o>
            <v n="PageArea">3</v>
            <v n="Bounds">"49, 68, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="OwningPageId">-1L</v>
            <v n="Id">242L</v>
          </o>
          <o t="CFCConnection">
            <v n="Bounds">"0, 0, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="SourcePinId">241L</v>
            <v n="DestPinId">232L</v>
            <v n="Id">244L</v>
          </o>
          <o t="CFCConnection">
            <v n="Bounds">"0, 0, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="SourcePinId">190L</v>
            <v n="DestPinId">233L</v>
            <v n="Id">245L</v>
          </o>
          <o t="CFCInputElement">
            <o n="Output" t="CFCOutputPin">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Negated">false</v>
              <v n="SetReset" t="SetReset">None</v>
              <v n="SetResetRef" t="SetResetRef">None</v>
              <v n="PretendsToBeConnected">false</v>
              <v n="Id">246L</v>
            </o>
            <o n="Text" t="CFCText">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Text">"'diag bit 6'"</v>
              <v n="Modifiable">true</v>
              <v n="Id">248L</v>
            </o>
            <v n="PageArea">3</v>
            <v n="Bounds">"49, 70, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="OwningPageId">-1L</v>
            <v n="Id">247L</v>
          </o>
          <o t="CFCConnection">
            <v n="Bounds">"0, 0, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="SourcePinId">246L</v>
            <v n="DestPinId">234L</v>
            <v n="Id">249L</v>
          </o>
          <o t="CFCBoxElement">
            <o n="Inputs" t="CFCItemList">
              <l2 n="InnerList" cet="CFCInputPin">
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">250L</v>
                </o>
              </l2>
            </o>
            <o n="Outputs" t="CFCItemList">
              <l2 n="InnerList" cet="CFCOutputPin">
              </l2>
            </o>
            <o n="Texts" t="CFCItemList">
              <l2 n="InnerList" cet="CFCText">
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"TestName"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">251L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"FinishTest"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">252L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">""</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">253L</v>
                </o>
              </l2>
            </o>
            <o n="Parameters" t="CFCItemList">
              <l2 n="InnerList" />
            </o>
            <n n="PreparedParameters" />
            <v n="PageArea">0</v>
            <v n="Bounds">"30, 72, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="EnEno">false</v>
            <v n="KindOfCall" t="KindOfCall">LocalMethod</v>
            <v n="ContainsExtensibleInputs">false</v>
            <v n="Forced">false</v>
            <v n="IsFeedbackStart">false</v>
            <v n="OwningPageId">-1L</v>
            <v n="Id">254L</v>
          </o>
          <o t="CFCInputElement">
            <o n="Output" t="CFCOutputPin">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Negated">false</v>
              <v n="SetReset" t="SetReset">None</v>
              <v n="SetResetRef" t="SetResetRef">None</v>
              <v n="PretendsToBeConnected">false</v>
              <v n="Id">255L</v>
            </o>
            <o n="Text" t="CFCText">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Text">"'Test_SecondHandWithoutFirstGivesTwoHandError'"</v>
              <v n="Modifiable">true</v>
              <v n="Id">257L</v>
            </o>
            <v n="PageArea">3</v>
            <v n="Bounds">"2, 73, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="OwningPageId">-1L</v>
            <v n="Id">256L</v>
          </o>
          <o t="CFCConnection">
            <v n="Bounds">"0, 0, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="SourcePinId">255L</v>
            <v n="DestPinId">250L</v>
            <v n="Id">258L</v>
          </o>
                  </l2>
                </o>
                <o n="RoutingPathTable" t="CFCRoutingPathTable">
                  <d2 n="InnerDictionary" ckt="CFCRoutingConnection" cvt="CFCPointList" />
                </o>
                <v n="AutoSizeCanvas">true</v>
                <v n="CanvasWidth">114</v>
                <v n="CanvasHeight">78</v>
                <n n="EditorConfiguration" />
                <v n="AreElementsSpaceOptimized">true</v>
              </o>
            </Data>
            <TypeList>
              <Type n="Boolean">System.Boolean</Type>
              <Type n="CFCBoxElement">{f5becf35-b1f3-4274-b411-81d4b63a1516}</Type>
              <Type n="CFCComposerElement">{a4751422-6e5b-4ae2-a4e0-8fff1adc15a8}</Type>
              <Type n="CFCConnection">{5ae2e111-ecff-4a21-b647-2d4da63f8db7}</Type>
              <Type n="CFCImplementationObject">{32d3375e-c010-41e2-9e43-b2fbf4f2b374}</Type>
              <Type n="CFCInputElement">{d51129f5-df27-4886-99d1-c564d2e2c1f6}</Type>
              <Type n="CFCInputPin">{c994f6e0-311a-4a1c-bc38-75fe34892406}</Type>
              <Type n="CFCInputPinWithSetReset">{5c3476a8-05c5-430e-861c-9cfa51d68ca8}</Type>
              <Type n="CFCItemList">{cd57ba20-558b-4b98-96c1-73c6000c3087}</Type>
              <Type n="CFCOutputElement">{8d9e2b78-3efe-4fe4-8160-f3a7381ddd8f}</Type>
              <Type n="CFCOutputPin">{65582d84-cf18-4ca0-be59-bf5a3d00b8f8}</Type>
              <Type n="CFCPoint">{b3e42b54-b8f2-45d3-825d-747f82f244a0}</Type>
              <Type n="CFCPointList">{584effbc-813e-443a-bf78-ad9c8d49db41}</Type>
              <Type n="CFCRoutingConnection">{93c117eb-0884-403b-b01e-28b89f47e041}</Type>
              <Type n="CFCRoutingPathTable">{4b8bcc79-5980-4868-b49e-005a8148859b}</Type>
              <Type n="CFCText">{72f2b13f-5349-4a8a-bbe6-2bccf3f42179}</Type>
              <Type n="Int32">System.Int32</Type>
              <Type n="Int64">System.Int64</Type>
              <Type n="KindOfCall">{77f43dfe-ca6a-4869-828f-7609d8ed6ea6}</Type>
              <Type n="ProcessValueAccess">{88453c7d-d652-4a27-a1b0-a1953be49a5c}</Type>
              <Type n="SetReset">{24449d48-c96a-49c4-b9d1-a4ea34aedce3}</Type>
              <Type n="SetResetRef">{233bc97c-69fe-4d29-b40e-a9a9b854044e}</Type>
              <Type n="String">System.String</Type>
            </TypeList>
          </XmlArchive>
        </CFC>
      </Implementation>
      <ObjectProperties>
        <XmlArchive>
          <Data>
            <o xml:space="preserve" t="CFCProperty">
              <v n="UseExplicitExecutionOrder">true</v>
            </o>
          </Data>
          <TypeList>
            <Type n="Boolean">System.Boolean</Type>
            <Type n="CFCProperty">{97c1f2ea-5995-48b9-abd5-a3ab983c5def}</Type>
          </TypeList>
        </XmlArchive>
      </ObjectProperties>
    </Method>
    <Method Name="Test_HandDiscrepancyTimeout" Id="{93ba127a-e4db-553e-be62-958c5a47c2b0}">
      <Declaration><![CDATA[METHOD PRIVATE Test_HandDiscrepancyTimeout
]]></Declaration>
      <Implementation>
        <CFC>
          <XmlArchive>
            <Data>
              <o xml:space="preserve" t="CFCImplementationObject">
                <o n="Items" t="CFCItemList">
                  <l2 n="InnerList">
          <o t="CFCBoxElement">
            <o n="Inputs" t="CFCItemList">
              <l2 n="InnerList" cet="CFCInputPin">
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">1L</v>
                </o>
              </l2>
            </o>
            <o n="Outputs" t="CFCItemList">
              <l2 n="InnerList" cet="CFCOutputPin">
              </l2>
            </o>
            <o n="Texts" t="CFCItemList">
              <l2 n="InnerList" cet="CFCText">
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"TestName"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">2L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"StartTest"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">3L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">""</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">4L</v>
                </o>
              </l2>
            </o>
            <o n="Parameters" t="CFCItemList">
              <l2 n="InnerList" />
            </o>
            <n n="PreparedParameters" />
            <v n="PageArea">0</v>
            <v n="Bounds">"30, 2, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="EnEno">false</v>
            <v n="KindOfCall" t="KindOfCall">LocalMethod</v>
            <v n="ContainsExtensibleInputs">false</v>
            <v n="Forced">false</v>
            <v n="IsFeedbackStart">false</v>
            <v n="OwningPageId">-1L</v>
            <v n="Id">5L</v>
          </o>
          <o t="CFCInputElement">
            <o n="Output" t="CFCOutputPin">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Negated">false</v>
              <v n="SetReset" t="SetReset">None</v>
              <v n="SetResetRef" t="SetResetRef">None</v>
              <v n="PretendsToBeConnected">false</v>
              <v n="Id">6L</v>
            </o>
            <o n="Text" t="CFCText">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Text">"'Test_HandDiscrepancyTimeout'"</v>
              <v n="Modifiable">true</v>
              <v n="Id">8L</v>
            </o>
            <v n="PageArea">3</v>
            <v n="Bounds">"2, 3, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="OwningPageId">-1L</v>
            <v n="Id">7L</v>
          </o>
          <o t="CFCConnection">
            <v n="Bounds">"0, 0, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="SourcePinId">6L</v>
            <v n="DestPinId">1L</v>
            <v n="Id">9L</v>
          </o>
          <o t="CFCBoxElement">
            <o n="Inputs" t="CFCItemList">
              <l2 n="InnerList" cet="CFCInputPin">
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">10L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">11L</v>
                </o>
              </l2>
            </o>
            <o n="Outputs" t="CFCItemList">
              <l2 n="InnerList" cet="CFCOutputPin">
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">12L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">13L</v>
                </o>
              </l2>
            </o>
            <o n="Texts" t="CFCItemList">
              <l2 n="InnerList" cet="CFCText">
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"IN"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">14L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"PT"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">15L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"Q"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">16L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"ET"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">17L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"TON"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">18L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"t0_3"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">19L</v>
                </o>
              </l2>
            </o>
            <o n="Parameters" t="CFCItemList">
              <l2 n="InnerList" />
            </o>
            <n n="PreparedParameters" />
            <v n="PageArea">0</v>
            <v n="Bounds">"30, 6, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="EnEno">false</v>
            <v n="KindOfCall" t="KindOfCall">FunctionBlock</v>
            <v n="ContainsExtensibleInputs">false</v>
            <v n="Forced">false</v>
            <v n="IsFeedbackStart">false</v>
            <v n="OwningPageId">-1L</v>
            <v n="Id">20L</v>
          </o>
          <o t="CFCInputElement">
            <o n="Output" t="CFCOutputPin">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Negated">false</v>
              <v n="SetReset" t="SetReset">None</v>
              <v n="SetResetRef" t="SetResetRef">None</v>
              <v n="PretendsToBeConnected">false</v>
              <v n="Id">21L</v>
            </o>
            <o n="Text" t="CFCText">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Text">"TRUE"</v>
              <v n="Modifiable">true</v>
              <v n="Id">23L</v>
            </o>
            <v n="PageArea">3</v>
            <v n="Bounds">"2, 7, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="OwningPageId">-1L</v>
            <v n="Id">22L</v>
          </o>
          <o t="CFCConnection">
            <v n="Bounds">"0, 0, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="SourcePinId">21L</v>
            <v n="DestPinId">10L</v>
            <v n="Id">24L</v>
          </o>
          <o t="CFCInputElement">
            <o n="Output" t="CFCOutputPin">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Negated">false</v>
              <v n="SetReset" t="SetReset">None</v>
              <v n="SetResetRef" t="SetResetRef">None</v>
              <v n="PretendsToBeConnected">false</v>
              <v n="Id">25L</v>
            </o>
            <o n="Text" t="CFCText">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Text">"T#10MS"</v>
              <v n="Modifiable">true</v>
              <v n="Id">27L</v>
            </o>
            <v n="PageArea">3</v>
            <v n="Bounds">"2, 8, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="OwningPageId">-1L</v>
            <v n="Id">26L</v>
          </o>
          <o t="CFCConnection">
            <v n="Bounds">"0, 0, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="SourcePinId">25L</v>
            <v n="DestPinId">11L</v>
            <v n="Id">28L</v>
          </o>
          <o t="CFCBoxElement">
            <o n="Inputs" t="CFCItemList">
              <l2 n="InnerList" cet="CFCInputPin">
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">29L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">30L</v>
                </o>
              </l2>
            </o>
            <o n="Outputs" t="CFCItemList">
              <l2 n="InnerList" cet="CFCOutputPin">
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">31L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">32L</v>
                </o>
              </l2>
            </o>
            <o n="Texts" t="CFCItemList">
              <l2 n="InnerList" cet="CFCText">
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"IN"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">33L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"PT"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">34L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"Q"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">35L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"ET"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">36L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"TON"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">37L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"t1_3"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">38L</v>
                </o>
              </l2>
            </o>
            <o n="Parameters" t="CFCItemList">
              <l2 n="InnerList" />
            </o>
            <n n="PreparedParameters" />
            <v n="PageArea">0</v>
            <v n="Bounds">"30, 11, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="EnEno">false</v>
            <v n="KindOfCall" t="KindOfCall">FunctionBlock</v>
            <v n="ContainsExtensibleInputs">false</v>
            <v n="Forced">false</v>
            <v n="IsFeedbackStart">false</v>
            <v n="OwningPageId">-1L</v>
            <v n="Id">39L</v>
          </o>
          <o t="CFCInputElement">
            <o n="Output" t="CFCOutputPin">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Negated">false</v>
              <v n="SetReset" t="SetReset">None</v>
              <v n="SetResetRef" t="SetResetRef">None</v>
              <v n="PretendsToBeConnected">false</v>
              <v n="Id">40L</v>
            </o>
            <o n="Text" t="CFCText">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Text">"TRUE"</v>
              <v n="Modifiable">true</v>
              <v n="Id">42L</v>
            </o>
            <v n="PageArea">3</v>
            <v n="Bounds">"2, 12, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="OwningPageId">-1L</v>
            <v n="Id">41L</v>
          </o>
          <o t="CFCConnection">
            <v n="Bounds">"0, 0, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="SourcePinId">40L</v>
            <v n="DestPinId">29L</v>
            <v n="Id">43L</v>
          </o>
          <o t="CFCInputElement">
            <o n="Output" t="CFCOutputPin">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Negated">false</v>
              <v n="SetReset" t="SetReset">None</v>
              <v n="SetResetRef" t="SetResetRef">None</v>
              <v n="PretendsToBeConnected">false</v>
              <v n="Id">44L</v>
            </o>
            <o n="Text" t="CFCText">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Text">"T#250MS"</v>
              <v n="Modifiable">true</v>
              <v n="Id">46L</v>
            </o>
            <v n="PageArea">3</v>
            <v n="Bounds">"2, 13, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="OwningPageId">-1L</v>
            <v n="Id">45L</v>
          </o>
          <o t="CFCConnection">
            <v n="Bounds">"0, 0, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="SourcePinId">44L</v>
            <v n="DestPinId">30L</v>
            <v n="Id">47L</v>
          </o>
          <o t="CFCBoxElement">
            <o n="Inputs" t="CFCItemList">
              <l2 n="InnerList" cet="CFCInputPin">
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">48L</v>
                </o>
              </l2>
            </o>
            <o n="Outputs" t="CFCItemList">
              <l2 n="InnerList" cet="CFCOutputPin">
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">49L</v>
                </o>
              </l2>
            </o>
            <o n="Texts" t="CFCItemList">
              <l2 n="InnerList" cet="CFCText">
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"CLK"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">50L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"Q"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">51L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"R_TRIG"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">52L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"trig1_3"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">53L</v>
                </o>
              </l2>
            </o>
            <o n="Parameters" t="CFCItemList">
              <l2 n="InnerList" />
            </o>
            <n n="PreparedParameters" />
            <v n="PageArea">0</v>
            <v n="Bounds">"30, 16, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="EnEno">false</v>
            <v n="KindOfCall" t="KindOfCall">FunctionBlock</v>
            <v n="ContainsExtensibleInputs">false</v>
            <v n="Forced">false</v>
            <v n="IsFeedbackStart">false</v>
            <v n="OwningPageId">-1L</v>
            <v n="Id">54L</v>
          </o>
          <o t="CFCInputElement">
            <o n="Output" t="CFCOutputPin">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Negated">false</v>
              <v n="SetReset" t="SetReset">None</v>
              <v n="SetResetRef" t="SetResetRef">None</v>
              <v n="PretendsToBeConnected">false</v>
              <v n="Id">55L</v>
            </o>
            <o n="Text" t="CFCText">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Text">"t1_3.Q"</v>
              <v n="Modifiable">true</v>
              <v n="Id">57L</v>
            </o>
            <v n="PageArea">3</v>
            <v n="Bounds">"2, 17, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="OwningPageId">-1L</v>
            <v n="Id">56L</v>
          </o>
          <o t="CFCConnection">
            <v n="Bounds">"0, 0, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="SourcePinId">55L</v>
            <v n="DestPinId">48L</v>
            <v n="Id">58L</v>
          </o>
          <o t="CFCBoxElement">
            <o n="Inputs" t="CFCItemList">
              <l2 n="InnerList" cet="CFCInputPin">
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">59L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">60L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">61L</v>
                </o>
              </l2>
            </o>
            <o n="Outputs" t="CFCItemList">
              <l2 n="InnerList" cet="CFCOutputPin">
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">62L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">63L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">64L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">65L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">66L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">67L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">68L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">69L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">70L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">71L</v>
                </o>
              </l2>
            </o>
            <o n="Texts" t="CFCItemList">
              <l2 n="InnerList" cet="CFCText">
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"Run"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">72L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"ErrAck"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">73L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"ModuleFault"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">74L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"ComErr"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">75L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"FbErr"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">76L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"OutErr"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">77L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"OtherErr"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">78L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"ComStartup"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">79L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"FbDeactive"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">80L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"FbRun"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">81L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"InRun"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">82L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"State"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">83L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"Diag"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">84L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"T_SafeGroup"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">85L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"group_3"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">86L</v>
                </o>
              </l2>
            </o>
            <o n="Parameters" t="CFCItemList">
              <l2 n="InnerList" />
            </o>
            <n n="PreparedParameters" />
            <v n="PageArea">0</v>
            <v n="Bounds">"30, 20, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="EnEno">false</v>
            <v n="KindOfCall" t="KindOfCall">FunctionBlock</v>
            <v n="ContainsExtensibleInputs">false</v>
            <v n="Forced">false</v>
            <v n="IsFeedbackStart">false</v>
            <v n="OwningPageId">-1L</v>
            <v n="Id">87L</v>
          </o>
          <o t="CFCInputElement">
            <o n="Output" t="CFCOutputPin">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Negated">false</v>
              <v n="SetReset" t="SetReset">None</v>
              <v n="SetResetRef" t="SetResetRef">None</v>
              <v n="PretendsToBeConnected">false</v>
              <v n="Id">88L</v>
            </o>
            <o n="Text" t="CFCText">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Text">"TRUE"</v>
              <v n="Modifiable">true</v>
              <v n="Id">90L</v>
            </o>
            <v n="PageArea">3</v>
            <v n="Bounds">"2, 21, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="OwningPageId">-1L</v>
            <v n="Id">89L</v>
          </o>
          <o t="CFCConnection">
            <v n="Bounds">"0, 0, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="SourcePinId">88L</v>
            <v n="DestPinId">59L</v>
            <v n="Id">91L</v>
          </o>
          <o t="CFCInputElement">
            <o n="Output" t="CFCOutputPin">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Negated">false</v>
              <v n="SetReset" t="SetReset">None</v>
              <v n="SetResetRef" t="SetResetRef">None</v>
              <v n="PretendsToBeConnected">false</v>
              <v n="Id">92L</v>
            </o>
            <o n="Text" t="CFCText">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Text">"FALSE"</v>
              <v n="Modifiable">true</v>
              <v n="Id">94L</v>
            </o>
            <v n="PageArea">3</v>
            <v n="Bounds">"2, 22, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="OwningPageId">-1L</v>
            <v n="Id">93L</v>
          </o>
          <o t="CFCConnection">
            <v n="Bounds">"0, 0, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="SourcePinId">92L</v>
            <v n="DestPinId">60L</v>
            <v n="Id">95L</v>
          </o>
          <o t="CFCBoxElement">
            <o n="Inputs" t="CFCItemList">
              <l2 n="InnerList" cet="CFCInputPin">
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">96L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">97L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">98L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">99L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">100L</v>
                </o>
              </l2>
            </o>
            <o n="Outputs" t="CFCItemList">
              <l2 n="InnerList" cet="CFCOutputPin">
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">101L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">102L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">103L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">104L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">105L</v>
                </o>
              </l2>
            </o>
            <o n="Texts" t="CFCItemList">
              <l2 n="InnerList" cet="CFCText">
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"Twohand1"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">106L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"Twohand2"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">107L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"Twohand3"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">108L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"Twohand4"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">109L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"Parameters"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">110L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"Error"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">111L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"State"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">112L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"Diag"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">113L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"IsRunning"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">114L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"TwoHandOut"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">115L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"T_SafeTwoHand"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">116L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"fb_3"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">117L</v>
                </o>
              </l2>
            </o>
            <o n="Parameters" t="CFCItemList">
              <l2 n="InnerList" />
            </o>
            <n n="PreparedParameters" />
            <v n="PageArea">0</v>
            <v n="Bounds">"30, 33, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="EnEno">false</v>
            <v n="KindOfCall" t="KindOfCall">FunctionBlock</v>
            <v n="ContainsExtensibleInputs">false</v>
            <v n="Forced">false</v>
            <v n="IsFeedbackStart">false</v>
            <v n="OwningPageId">-1L</v>
            <v n="Id">118L</v>
          </o>
          <o t="CFCInputElement">
            <o n="Output" t="CFCOutputPin">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Negated">false</v>
              <v n="SetReset" t="SetReset">None</v>
              <v n="SetResetRef" t="SetResetRef">None</v>
              <v n="PretendsToBeConnected">false</v>
              <v n="Id">119L</v>
            </o>
            <o n="Text" t="CFCText">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Text">"t0_3.Q"</v>
              <v n="Modifiable">true</v>
              <v n="Id">121L</v>
            </o>
            <v n="PageArea">3</v>
            <v n="Bounds">"2, 34, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="OwningPageId">-1L</v>
            <v n="Id">120L</v>
          </o>
          <o t="CFCConnection">
            <v n="Bounds">"0, 0, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="SourcePinId">119L</v>
            <v n="DestPinId">96L</v>
            <v n="Id">122L</v>
          </o>
          <o t="CFCInputElement">
            <o n="Output" t="CFCOutputPin">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Negated">false</v>
              <v n="SetReset" t="SetReset">None</v>
              <v n="SetResetRef" t="SetResetRef">None</v>
              <v n="PretendsToBeConnected">false</v>
              <v n="Id">123L</v>
            </o>
            <o n="Text" t="CFCText">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Text">"FALSE"</v>
              <v n="Modifiable">true</v>
              <v n="Id">125L</v>
            </o>
            <v n="PageArea">3</v>
            <v n="Bounds">"2, 36, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="OwningPageId">-1L</v>
            <v n="Id">124L</v>
          </o>
          <o t="CFCConnection">
            <v n="Bounds">"0, 0, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="SourcePinId">123L</v>
            <v n="DestPinId">98L</v>
            <v n="Id">126L</v>
          </o>
          <o t="CFCBoxElement">
            <o n="Inputs" t="CFCItemList">
              <l2 n="InnerList" cet="CFCInputPin">
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">127L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">128L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">129L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">130L</v>
                </o>
              </l2>
            </o>
            <o n="Outputs" t="CFCItemList">
              <l2 n="InnerList" cet="CFCOutputPin">
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">131L</v>
                </o>
              </l2>
            </o>
            <o n="Texts" t="CFCItemList">
              <l2 n="InnerList" cet="CFCText">
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"EN"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">132L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"Expected"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">133L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"Actual"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">134L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"Message"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">135L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"ENO"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">136L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"AssertEquals_BOOL"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">137L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">""</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">138L</v>
                </o>
              </l2>
            </o>
            <o n="Parameters" t="CFCItemList">
              <l2 n="InnerList" />
            </o>
            <n n="PreparedParameters" />
            <v n="PageArea">0</v>
            <v n="Bounds">"74, 34, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="EnEno">true</v>
            <v n="KindOfCall" t="KindOfCall">LocalMethod</v>
            <v n="ContainsExtensibleInputs">false</v>
            <v n="Forced">false</v>
            <v n="IsFeedbackStart">false</v>
            <v n="OwningPageId">-1L</v>
            <v n="Id">139L</v>
          </o>
          <o t="CFCConnection">
            <v n="Bounds">"0, 0, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="SourcePinId">49L</v>
            <v n="DestPinId">127L</v>
            <v n="Id">140L</v>
          </o>
          <o t="CFCInputElement">
            <o n="Output" t="CFCOutputPin">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Negated">false</v>
              <v n="SetReset" t="SetReset">None</v>
              <v n="SetResetRef" t="SetResetRef">None</v>
              <v n="PretendsToBeConnected">false</v>
              <v n="Id">141L</v>
            </o>
            <o n="Text" t="CFCText">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Text">"TRUE"</v>
              <v n="Modifiable">true</v>
              <v n="Id">143L</v>
            </o>
            <v n="PageArea">3</v>
            <v n="Bounds">"49, 36, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="OwningPageId">-1L</v>
            <v n="Id">142L</v>
          </o>
          <o t="CFCConnection">
            <v n="Bounds">"0, 0, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="SourcePinId">141L</v>
            <v n="DestPinId">128L</v>
            <v n="Id">144L</v>
          </o>
          <o t="CFCConnection">
            <v n="Bounds">"0, 0, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="SourcePinId">101L</v>
            <v n="DestPinId">129L</v>
            <v n="Id">145L</v>
          </o>
          <o t="CFCInputElement">
            <o n="Output" t="CFCOutputPin">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Negated">false</v>
              <v n="SetReset" t="SetReset">None</v>
              <v n="SetResetRef" t="SetResetRef">None</v>
              <v n="PretendsToBeConnected">false</v>
              <v n="Id">146L</v>
            </o>
            <o n="Text" t="CFCText">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Text">"'discrepancy error between hands'"</v>
              <v n="Modifiable">true</v>
              <v n="Id">148L</v>
            </o>
            <v n="PageArea">3</v>
            <v n="Bounds">"49, 38, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="OwningPageId">-1L</v>
            <v n="Id">147L</v>
          </o>
          <o t="CFCConnection">
            <v n="Bounds">"0, 0, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="SourcePinId">146L</v>
            <v n="DestPinId">130L</v>
            <v n="Id">149L</v>
          </o>
          <o t="CFCBoxElement">
            <o n="Inputs" t="CFCItemList">
              <l2 n="InnerList" cet="CFCInputPin">
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">150L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">151L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">152L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">153L</v>
                </o>
              </l2>
            </o>
            <o n="Outputs" t="CFCItemList">
              <l2 n="InnerList" cet="CFCOutputPin">
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">154L</v>
                </o>
              </l2>
            </o>
            <o n="Texts" t="CFCItemList">
              <l2 n="InnerList" cet="CFCText">
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"EN"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">155L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"Expected"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">156L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"Actual"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">157L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"Message"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">158L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"ENO"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">159L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"AssertEquals_WORD"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">160L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">""</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">161L</v>
                </o>
              </l2>
            </o>
            <o n="Parameters" t="CFCItemList">
              <l2 n="InnerList" />
            </o>
            <n n="PreparedParameters" />
            <v n="PageArea">0</v>
            <v n="Bounds">"74, 40, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="EnEno">true</v>
            <v n="KindOfCall" t="KindOfCall">LocalMethod</v>
            <v n="ContainsExtensibleInputs">false</v>
            <v n="Forced">false</v>
            <v n="IsFeedbackStart">false</v>
            <v n="OwningPageId">-1L</v>
            <v n="Id">162L</v>
          </o>
          <o t="CFCConnection">
            <v n="Bounds">"0, 0, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="SourcePinId">49L</v>
            <v n="DestPinId">150L</v>
            <v n="Id">163L</v>
          </o>
          <o t="CFCInputElement">
            <o n="Output" t="CFCOutputPin">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Negated">false</v>
              <v n="SetReset" t="SetReset">None</v>
              <v n="SetResetRef" t="SetResetRef">None</v>
              <v n="PretendsToBeConnected">false</v>
              <v n="Id">164L</v>
            </o>
            <o n="Text" t="CFCText">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Text">"WORD#16#0404"</v>
              <v n="Modifiable">true</v>
              <v n="Id">166L</v>
            </o>
            <v n="PageArea">3</v>
            <v n="Bounds">"49, 42, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="OwningPageId">-1L</v>
            <v n="Id">165L</v>
          </o>
          <o t="CFCConnection">
            <v n="Bounds">"0, 0, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="SourcePinId">164L</v>
            <v n="DestPinId">151L</v>
            <v n="Id">167L</v>
          </o>
          <o t="CFCConnection">
            <v n="Bounds">"0, 0, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="SourcePinId">103L</v>
            <v n="DestPinId">152L</v>
            <v n="Id">168L</v>
          </o>
          <o t="CFCInputElement">
            <o n="Output" t="CFCOutputPin">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Negated">false</v>
              <v n="SetReset" t="SetReset">None</v>
              <v n="SetResetRef" t="SetResetRef">None</v>
              <v n="PretendsToBeConnected">false</v>
              <v n="Id">169L</v>
            </o>
            <o n="Text" t="CFCText">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Text">"'diag bits 2 and 10'"</v>
              <v n="Modifiable">true</v>
              <v n="Id">171L</v>
            </o>
            <v n="PageArea">3</v>
            <v n="Bounds">"49, 44, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="OwningPageId">-1L</v>
            <v n="Id">170L</v>
          </o>
          <o t="CFCConnection">
            <v n="Bounds">"0, 0, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="SourcePinId">169L</v>
            <v n="DestPinId">153L</v>
            <v n="Id">172L</v>
          </o>
          <o t="CFCBoxElement">
            <o n="Inputs" t="CFCItemList">
              <l2 n="InnerList" cet="CFCInputPin">
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">173L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="IsExtensiblePin">false</v>
                  <v n="ProcessValue">""</v>
                  <v n="Access" t="ProcessValueAccess">None</v>
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">174L</v>
                </o>
              </l2>
            </o>
            <o n="Outputs" t="CFCItemList">
              <l2 n="InnerList" cet="CFCOutputPin">
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Negated">false</v>
                  <v n="SetReset" t="SetReset">None</v>
                  <v n="SetResetRef" t="SetResetRef">None</v>
                  <v n="PretendsToBeConnected">false</v>
                  <v n="Id">175L</v>
                </o>
              </l2>
            </o>
            <o n="Texts" t="CFCItemList">
              <l2 n="InnerList" cet="CFCText">
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"EN"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">176L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"TestName"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">177L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"ENO"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">178L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">"FinishTest"</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">179L</v>
                </o>
                <o>
                  <v n="Bounds">"0, 0, 0, 0"</v>
                  <n n="ElementGroupId" />
                  <v n="Text">""</v>
                  <v n="Modifiable">true</v>
                  <v n="Id">180L</v>
                </o>
              </l2>
            </o>
            <o n="Parameters" t="CFCItemList">
              <l2 n="InnerList" />
            </o>
            <n n="PreparedParameters" />
            <v n="PageArea">0</v>
            <v n="Bounds">"30, 46, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="EnEno">true</v>
            <v n="KindOfCall" t="KindOfCall">LocalMethod</v>
            <v n="ContainsExtensibleInputs">false</v>
            <v n="Forced">false</v>
            <v n="IsFeedbackStart">false</v>
            <v n="OwningPageId">-1L</v>
            <v n="Id">181L</v>
          </o>
          <o t="CFCInputElement">
            <o n="Output" t="CFCOutputPin">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Negated">false</v>
              <v n="SetReset" t="SetReset">None</v>
              <v n="SetResetRef" t="SetResetRef">None</v>
              <v n="PretendsToBeConnected">false</v>
              <v n="Id">182L</v>
            </o>
            <o n="Text" t="CFCText">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Text">"trig1_3.Q"</v>
              <v n="Modifiable">true</v>
              <v n="Id">184L</v>
            </o>
            <v n="PageArea">3</v>
            <v n="Bounds">"2, 47, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="OwningPageId">-1L</v>
            <v n="Id">183L</v>
          </o>
          <o t="CFCConnection">
            <v n="Bounds">"0, 0, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="SourcePinId">182L</v>
            <v n="DestPinId">173L</v>
            <v n="Id">185L</v>
          </o>
          <o t="CFCInputElement">
            <o n="Output" t="CFCOutputPin">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Negated">false</v>
              <v n="SetReset" t="SetReset">None</v>
              <v n="SetResetRef" t="SetResetRef">None</v>
              <v n="PretendsToBeConnected">false</v>
              <v n="Id">186L</v>
            </o>
            <o n="Text" t="CFCText">
              <v n="Bounds">"0, 0, 0, 0"</v>
              <n n="ElementGroupId" />
              <v n="Text">"'Test_HandDiscrepancyTimeout'"</v>
              <v n="Modifiable">true</v>
              <v n="Id">188L</v>
            </o>
            <v n="PageArea">3</v>
            <v n="Bounds">"2, 48, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="OwningPageId">-1L</v>
            <v n="Id">187L</v>
          </o>
          <o t="CFCConnection">
            <v n="Bounds">"0, 0, 0, 0"</v>
            <n n="ElementGroupId" />
            <v n="SourcePinId">186L</v>
            <v n="DestPinId">174L</v>
            <v n="Id">189L</v>
          </o>
                  </l2>
                </o>
                <o n="RoutingPathTable" t="CFCRoutingPathTable">
                  <d2 n="InnerDictionary" ckt="CFCRoutingConnection" cvt="CFCPointList" />
                </o>
                <v n="AutoSizeCanvas">true</v>
                <v n="CanvasWidth">114</v>
                <v n="CanvasHeight">53</v>
                <n n="EditorConfiguration" />
                <v n="AreElementsSpaceOptimized">true</v>
              </o>
            </Data>
            <TypeList>
              <Type n="Boolean">System.Boolean</Type>
              <Type n="CFCBoxElement">{f5becf35-b1f3-4274-b411-81d4b63a1516}</Type>
              <Type n="CFCComposerElement">{a4751422-6e5b-4ae2-a4e0-8fff1adc15a8}</Type>
              <Type n="CFCConnection">{5ae2e111-ecff-4a21-b647-2d4da63f8db7}</Type>
              <Type n="CFCImplementationObject">{32d3375e-c010-41e2-9e43-b2fbf4f2b374}</Type>
              <Type n="CFCInputElement">{d51129f5-df27-4886-99d1-c564d2e2c1f6}</Type>
              <Type n="CFCInputPin">{c994f6e0-311a-4a1c-bc38-75fe34892406}</Type>
              <Type n="CFCInputPinWithSetReset">{5c3476a8-05c5-430e-861c-9cfa51d68ca8}</Type>
              <Type n="CFCItemList">{cd57ba20-558b-4b98-96c1-73c6000c3087}</Type>
              <Type n="CFCOutputElement">{8d9e2b78-3efe-4fe4-8160-f3a7381ddd8f}</Type>
              <Type n="CFCOutputPin">{65582d84-cf18-4ca0-be59-bf5a3d00b8f8}</Type>
              <Type n="CFCPoint">{b3e42b54-b8f2-45d3-825d-747f82f244a0}</Type>
              <Type n="CFCPointList">{584effbc-813e-443a-bf78-ad9c8d49db41}</Type>
              <Type n="CFCRoutingConnection">{93c117eb-0884-403b-b01e-28b89f47e041}</Type>
              <Type n="CFCRoutingPathTable">{4b8bcc79-5980-4868-b49e-005a8148859b}</Type>
              <Type n="CFCText">{72f2b13f-5349-4a8a-bbe6-2bccf3f42179}</Type>
              <Type n="Int32">System.Int32</Type>
              <Type n="Int64">System.Int64</Type>
              <Type n="KindOfCall">{77f43dfe-ca6a-4869-828f-7609d8ed6ea6}</Type>
              <Type n="ProcessValueAccess">{88453c7d-d652-4a27-a1b0-a1953be49a5c}</Type>
              <Type n="SetReset">{24449d48-c96a-49c4-b9d1-a4ea34aedce3}</Type>
              <Type n="SetResetRef">{233bc97c-69fe-4d29-b40e-a9a9b854044e}</Type>
              <Type n="String">System.String</Type>
            </TypeList>
          </XmlArchive>
        </CFC>
      </Implementation>
      <ObjectProperties>
        <XmlArchive>
          <Data>
            <o xml:space="preserve" t="CFCProperty">
              <v n="UseExplicitExecutionOrder">true</v>
            </o>
          </Data>
          <TypeList>
            <Type n="Boolean">System.Boolean</Type>
            <Type n="CFCProperty">{97c1f2ea-5995-48b9-abd5-a3ab983c5def}</Type>
          </TypeList>
        </XmlArchive>
      </ObjectProperties>
    </Method>
  </POU>
</TcPlcObject>
